{
  "document": {
    "metadata": {
      "title": "SECTION 232513 - WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS",
      "author": "ARCOM, Inc.",
      "subject": "WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS",
      "creator": "Microsoft Office Word",
      "producer": "Aspose.Words for .NET 24.11.1",
      "creation_date": "D:20131216234100Z",
      "modification_date": "D:20250314221821-06'00'"
    },
    "path": "C:\\Repos\\FCA-dashboard3\\my-full-stack-fastapi-template\\utils\\pipeline\\data\\input\\MF-SPECS_232513 FL - WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS.pdf",
    "type": ""
  },
  "content": [
    {
      "title": "Introduction",
      "content": "Copyright 2013 AIA\nMasterSpec Premium\n03/13\n",
      "children": [],
      "level": 3
    },
    {
      "title": "WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS",
      "content": "232513 - 1\n",
      "children": [
        {
          "title": "TIPS:",
          "content": "To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "PART 1 - GENERAL",
      "content": "1.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Drawings and general provisions of the Contract, including General and Supplementary Conditions\nand Division 01 Specification Sections, apply to this Section.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Section includes the following water treatment for closed-loop hydronic systems:\n1.\n[Manual] [Automatic] chemical-feed equipment.\n",
          "children": [
            {
              "title": "Related Requirements:",
              "content": "1.\nSection 232533 \"HVAC Makeup-Water Filtration Equipment\" for water softeners, RO\nequipment, and filtration equipment.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Low Voltage: As defined in NFPA 70 for circuits and equipment operating at less than 50 V or for\nremote-control, signaling power-limited circuits.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "RO: Reverse osmosis.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "TSS: Total suspended solids are solid materials, including organic and inorganic, that are suspended\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Product Data: Include rated capacities, operating characteristics, and furnished specialties and\n",
          "children": [
            {
              "title": "accessories for the following products:",
              "content": "1.\nBypass feeders.\nCopyright 2013 AIA\nMasterSpec Premium\n03/13\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS",
      "content": "232513 - 2\n2.\nWater meters.\n3.\nInhibitor injection timers.\n4.\npH controllers.\n5.\nTSS controllers.\n6.\n",
      "children": [
        {
          "title": "B.",
          "content": "Shop Drawings: Pretreatment and chemical treatment equipment showing tanks, maintenance space\nrequired, and piping connections to hydronic systems.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Seismic Qualification Certificates: For components, from manufacturer.\n1.\nBasis for Certification: Indicate whether withstand certification is based on actual test of\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Water Analysis Provider Qualifications: Verification of experience and capability of HVAC water-\ntreatment service provider.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Field quality-control reports.\n",
          "children": [
            {
              "title": "Other Informational Submittals:",
              "content": "1.\nWater-Treatment Program: Written sequence of operation on an annual basis for the\napplication equipment required to achieve water quality defined in \"Performance\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Operation and Maintenance Data: For sensors, injection pumps, and controllers to include in\nemergency, operation, and maintenance manuals.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "HVAC Water-Treatment Service Provider Qualifications: An experienced HVAC water-treatment\nservice provider capable of analyzing water qualities, installing water-treatment equipment, and\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS",
      "content": "232513 - 3\n1.8\n",
      "children": [
        {
          "title": "A.",
          "content": "Scope of Maintenance Service: Provide chemicals and service program to maintain water conditions\nrequired above to inhibit corrosion and scale formation for hydronic piping and equipment. Services\n",
          "children": [
            {
              "title": "shall include the following:",
              "content": "1.\nInitial water analysis and HVAC water-treatment recommendations.\n2.\nStartup assistance for Contractor to flush the systems, clean with detergents, and initially fill\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "PART 2 - PRODUCTS",
      "content": "2.1\n",
      "children": [
        {
          "title": "A.",
          "content": "<Double click here to find, evaluate, and insert list of manufacturers and products.>\n2.2\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Water quality for hydronic systems shall minimize corrosion, scale buildup, and biological growth\nfor optimum efficiency of hydronic equipment without creating a hazard to operating personnel or\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Base HVAC water treatment on quality of water available at Project site, hydronic system\nequipment material characteristics and functional performance characteristics, operating personnel\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Closed hydronic systems, including [hot-water heating] [chilled water] [dual-temperature\nwater] [and] [glycol cooling], shall have the following water qualities:\n",
          "children": [
            {
              "title": "Microbiological Limits:",
              "content": "a.\nTotal Aerobic Plate Count: Maintain a maximum value of [1000] <Insert number>\norganisms/mL.\nCopyright 2013 AIA\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS",
      "content": "232513 - 4\nb.\nTotal Anaerobic Plate Count: Maintain a maximum value of [100] <Insert number>\norganisms/mL.\n",
      "children": [
        {
          "title": "A.",
          "content": "Bypass Feeders: Steel, with corrosion-resistant exterior coating, minimum 3-1/2-inch (89-mm) fill\nopening in the top, and NPS 3/4 (DN 20) bottom inlet and top side outlet. Quarter turn or threaded\n",
          "children": [
            {
              "title": "Water Meter:",
              "content": "1.\nAWWA C700, oscillating-piston, magnetic-drive, totalization meter.\n2.\nBody: Bronze.\n3.\nMinimum Working-Pressure Rating: 150 psig (1035 kPa).\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Water Meter:",
              "content": "1.\nAWWA C701, turbine-type, totalization meter.\n2.\nBody: Bronze.\n3.\nMinimum Working-Pressure Rating: 100 psig (690 kPa).\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS",
      "content": "232513 - 5\n8.\nElectrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70,\n",
      "children": [
        {
          "title": "Water Meter:",
          "content": "1.\nAWWA C701, turbine-type, totalization meter.\n2.\nBody: [Bronze] [Epoxy-coated cast iron].\n3.\nMinimum Working-Pressure Rating: 150 psig (1035 kPa).\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Chemical Solution Tanks:",
          "content": "1.\nChemical-resistant reservoirs fabricated from high-density opaque polyethylene with\nminimum 110 percent containment vessel.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Chemical Solution Injection Pumps:",
          "content": "1.\nSelf-priming, positive displacement; rated for intended chemical with minimum 25 percent\nsafety factor for design pressure and temperature.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "F.",
          "content": "Chemical Solution Tubing: Polyethylene tubing with compression fittings and joints except\nASTM A 269, Type 304, stainless steel for steam boiler injection assemblies.\n",
          "children": [
            {
              "title": "Injection Assembly:",
              "content": "1.\nQuill: Minimum NPS 1/2 (DN 15) with insertion length sufficient to discharge into at least\n25 percent of pipe diameter.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS",
      "content": "232513 - 6\n2.5\n",
      "children": [
        {
          "title": "A.",
          "content": "Chemicals shall be as recommended by water-treatment system manufacturer that are compatible\nwith piping system components and connected equipment and that can attain water quality specified\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "PART 3 - EXECUTION",
      "content": "3.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Perform an analysis of supply water to determine quality of water available at Project site.\n3.2\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Install chemical application equipment on concrete bases, level and plumb. Maintain manufacturer's\nrecommended clearances. Arrange units so controls and devices that require servicing are\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Install seismic restraints for equipment and floor-mounting accessories and anchor to building\nstructure. Comply with requirements in Section 230548 \"Vibration and Seismic Controls for\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Install water testing equipment on wall near water chemical application equipment.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Install interconnecting control wiring for chemical treatment controls and sensors.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Mount sensors and injectors in piping circuits.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Bypass Feeders: Install in closed hydronic systems, including [hot-water heating] [chilled water]\n[dual-temperature water] [and] [glycol cooling], and equipped with the following:\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Where installing piping adjacent to equipment, allow space for service and maintenance.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Make piping connections between HVAC water-treatment equipment and dissimilar-metal piping\nwith dielectric fittings. Comply with requirements in Section 232116 \"Hydronic Piping Specialties.\"\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS",
      "content": "232513 - 7\n",
      "children": [
        {
          "title": "C.",
          "content": "Install shutoff valves on HVAC water-treatment equipment inlet and outlet. Metal general-duty\nvalves are specified in Section 230523.11 \"Globe Valves for HVAC Piping,\" Section 230523.12\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Comply with requirements in Section 221119 \"Domestic Water Piping Specialties\" for backflow\npreventers required in makeup-water connections to potable-water systems.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Confirm applicable electrical requirements in electrical Sections for connecting electrical\nequipment.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Ground equipment according to Section 260526 \"Grounding and Bonding for Electrical Systems.\"\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Connect wiring according to Section 260519 \"Low-Voltage Electrical Power Conductors and\nCables.\"\n3.4\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Manufacturer's Field Service: Engage a factory-authorized service representative to test and inspect\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Perform the following tests and inspections[ with the assistance of a factory-authorized service\n",
          "children": [
            {
              "title": "representative]:",
              "content": "1.\nInspect field-assembled components and equipment installation, including piping and\nelectrical connections.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Equipment will be considered defective if it does not pass tests and inspections.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Prepare test and inspection reports.\nCopyright 2013 AIA\nMasterSpec Premium\n03/13\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS",
      "content": "232513 - 8\n",
      "children": [
        {
          "title": "E.",
          "content": "At [four] [six] [eight] <Insert number>-week intervals following Substantial Completion, perform\nseparate water analyses on hydronic systems to show that automatic chemical-feed systems are\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Comply with ASTM D 3370 and with the following standards:\n1.\nSilica: ASTM D 859.\n2.\nAcidity and Alkalinity: ASTM D 1067.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "[Engage a factory-authorized service representative to train] [Train] Owner's maintenance\npersonnel to adjust, operate, and maintain HVAC water-treatment systems and equipment.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Training: Provide a \"how-to-use\" self-contained breathing apparatus video that details exact\noperating procedures of equipment.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    }
  ],
  "tables": [],
  "summary": {},
  "validation": {
    "is_valid": false,
    "errors": [
      "Missing required metadata: page_count"
    ],
    "warnings": [
      "Missing optional metadata: keywords",
      "Section 'PART 1 - GENERAL' has very short content",
      "Section 'PART 2 - PRODUCTS' has very short content",
      "Section 'PART 3 - EXECUTION' has very short content",
      "No tables extracted"
    ]
  }
}