# Document Information

- Path: C:\Repos\FCA-dashboard3\my-full-stack-fastapi-template\utils\pipeline\data\input\MF-SPECS_232513 FL - WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS.pdf
- Type: 

## Metadata

- title: SECTION 232513 - WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS
- author: ARCOM, Inc.
- subject: WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS
- creator: Microsoft Office Word
- producer: Aspose.Words for .NET 24.11.1
- creation_date: D:20131216234100Z
- modification_date: D:20250314221821-06'00'

# Content

# Introduction

Copyright 2013 AIA
MasterSpec Premium
03/13

# WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS

232513 - 1

# TIPS:

To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...

# PART 1 - GENERAL

1.1

# A.

Drawings and general provisions of the Contract, including General and Supplementary Conditions
and Division 01 Specification Sections, apply to this Section.

# A.

Section includes the following water treatment for closed-loop hydronic systems:
1.
[Manual] [Automatic] chemical-feed equipment.

# Related Requirements:

1.
Section 232533 "HVAC Makeup-Water Filtration Equipment" for water softeners, RO
equipment, and filtration equipment.

# A.

Low Voltage: As defined in NFPA 70 for circuits and equipment operating at less than 50 V or for
remote-control, signaling power-limited circuits.

# B.

RO: Reverse osmosis.

# C.

TSS: Total suspended solids are solid materials, including organic and inorganic, that are suspended

# A.

Product Data: Include rated capacities, operating characteristics, and furnished specialties and

# accessories for the following products:

1.
Bypass feeders.
Copyright 2013 AIA
MasterSpec Premium
03/13

# WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS

232513 - 2
2.
Water meters.
3.
Inhibitor injection timers.
4.
pH controllers.
5.
TSS controllers.
6.

# B.

Shop Drawings: Pretreatment and chemical treatment equipment showing tanks, maintenance space
required, and piping connections to hydronic systems.

# A.

Seismic Qualification Certificates: For components, from manufacturer.
1.
Basis for Certification: Indicate whether withstand certification is based on actual test of

# B.

Water Analysis Provider Qualifications: Verification of experience and capability of HVAC water-
treatment service provider.

# C.

Field quality-control reports.

# Other Informational Submittals:

1.
Water-Treatment Program: Written sequence of operation on an annual basis for the
application equipment required to achieve water quality defined in "Performance

# A.

Operation and Maintenance Data: For sensors, injection pumps, and controllers to include in
emergency, operation, and maintenance manuals.

# A.

HVAC Water-Treatment Service Provider Qualifications: An experienced HVAC water-treatment
service provider capable of analyzing water qualities, installing water-treatment equipment, and

# WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS

232513 - 3
1.8

# A.

Scope of Maintenance Service: Provide chemicals and service program to maintain water conditions
required above to inhibit corrosion and scale formation for hydronic piping and equipment. Services

# shall include the following:

1.
Initial water analysis and HVAC water-treatment recommendations.
2.
Startup assistance for Contractor to flush the systems, clean with detergents, and initially fill

# PART 2 - PRODUCTS

2.1

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>
2.2

# A.

Water quality for hydronic systems shall minimize corrosion, scale buildup, and biological growth
for optimum efficiency of hydronic equipment without creating a hazard to operating personnel or

# B.

Base HVAC water treatment on quality of water available at Project site, hydronic system
equipment material characteristics and functional performance characteristics, operating personnel

# C.

Closed hydronic systems, including [hot-water heating] [chilled water] [dual-temperature
water] [and] [glycol cooling], shall have the following water qualities:

# Microbiological Limits:

a.
Total Aerobic Plate Count: Maintain a maximum value of [1000] <Insert number>
organisms/mL.
Copyright 2013 AIA

# WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS

232513 - 4
b.
Total Anaerobic Plate Count: Maintain a maximum value of [100] <Insert number>
organisms/mL.

# A.

Bypass Feeders: Steel, with corrosion-resistant exterior coating, minimum 3-1/2-inch (89-mm) fill
opening in the top, and NPS 3/4 (DN 20) bottom inlet and top side outlet. Quarter turn or threaded

# Water Meter:

1.
AWWA C700, oscillating-piston, magnetic-drive, totalization meter.
2.
Body: Bronze.
3.
Minimum Working-Pressure Rating: 150 psig (1035 kPa).

# Water Meter:

1.
AWWA C701, turbine-type, totalization meter.
2.
Body: Bronze.
3.
Minimum Working-Pressure Rating: 100 psig (690 kPa).

# WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS

232513 - 5
8.
Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70,

# Water Meter:

1.
AWWA C701, turbine-type, totalization meter.
2.
Body: [Bronze] [Epoxy-coated cast iron].
3.
Minimum Working-Pressure Rating: 150 psig (1035 kPa).

# Chemical Solution Tanks:

1.
Chemical-resistant reservoirs fabricated from high-density opaque polyethylene with
minimum 110 percent containment vessel.

# Chemical Solution Injection Pumps:

1.
Self-priming, positive displacement; rated for intended chemical with minimum 25 percent
safety factor for design pressure and temperature.

# F.

Chemical Solution Tubing: Polyethylene tubing with compression fittings and joints except
ASTM A 269, Type 304, stainless steel for steam boiler injection assemblies.

# Injection Assembly:

1.
Quill: Minimum NPS 1/2 (DN 15) with insertion length sufficient to discharge into at least
25 percent of pipe diameter.

# WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS

232513 - 6
2.5

# A.

Chemicals shall be as recommended by water-treatment system manufacturer that are compatible
with piping system components and connected equipment and that can attain water quality specified

# PART 3 - EXECUTION

3.1

# A.

Perform an analysis of supply water to determine quality of water available at Project site.
3.2

# A.

Install chemical application equipment on concrete bases, level and plumb. Maintain manufacturer's
recommended clearances. Arrange units so controls and devices that require servicing are

# B.

Install seismic restraints for equipment and floor-mounting accessories and anchor to building
structure. Comply with requirements in Section 230548 "Vibration and Seismic Controls for

# C.

Install water testing equipment on wall near water chemical application equipment.

# D.

Install interconnecting control wiring for chemical treatment controls and sensors.

# E.

Mount sensors and injectors in piping circuits.

# F.

Bypass Feeders: Install in closed hydronic systems, including [hot-water heating] [chilled water]
[dual-temperature water] [and] [glycol cooling], and equipped with the following:

# A.

Where installing piping adjacent to equipment, allow space for service and maintenance.

# B.

Make piping connections between HVAC water-treatment equipment and dissimilar-metal piping
with dielectric fittings. Comply with requirements in Section 232116 "Hydronic Piping Specialties."

# WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS

232513 - 7

# C.

Install shutoff valves on HVAC water-treatment equipment inlet and outlet. Metal general-duty
valves are specified in Section 230523.11 "Globe Valves for HVAC Piping," Section 230523.12

# D.

Comply with requirements in Section 221119 "Domestic Water Piping Specialties" for backflow
preventers required in makeup-water connections to potable-water systems.

# E.

Confirm applicable electrical requirements in electrical Sections for connecting electrical
equipment.

# F.

Ground equipment according to Section 260526 "Grounding and Bonding for Electrical Systems."

# G.

Connect wiring according to Section 260519 "Low-Voltage Electrical Power Conductors and
Cables."
3.4

# A.

Manufacturer's Field Service: Engage a factory-authorized service representative to test and inspect

# B.

Perform the following tests and inspections[ with the assistance of a factory-authorized service

# representative]:

1.
Inspect field-assembled components and equipment installation, including piping and
electrical connections.

# C.

Equipment will be considered defective if it does not pass tests and inspections.

# D.

Prepare test and inspection reports.
Copyright 2013 AIA
MasterSpec Premium
03/13

# WATER TREATMENT FOR CLOSED-LOOP HYDRONIC SYSTEMS

232513 - 8

# E.

At [four] [six] [eight] <Insert number>-week intervals following Substantial Completion, perform
separate water analyses on hydronic systems to show that automatic chemical-feed systems are

# F.

Comply with ASTM D 3370 and with the following standards:
1.
Silica: ASTM D 859.
2.
Acidity and Alkalinity: ASTM D 1067.

# A.

[Engage a factory-authorized service representative to train] [Train] Owner's maintenance
personnel to adjust, operate, and maintain HVAC water-treatment systems and equipment.

# B.

Training: Provide a "how-to-use" self-contained breathing apparatus video that details exact
operating procedures of equipment.


# Classification

- Document Type: GENERIC_DOCUMENT
- Confidence: 0.30
- Schema Pattern: unknown

