{
  "document": {
    "metadata": {
      "title": "SECTION 232516 - WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "author": "ARCOM, Inc.",
      "subject": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "creator": "Microsoft Office Word",
      "producer": "Aspose.Words for .NET 24.11.1",
      "creation_date": "D:20131216234100Z",
      "modification_date": "D:20250314221828-06'00'"
    },
    "path": "C:\\Repos\\FCA-dashboard3\\my-full-stack-fastapi-template\\utils\\pipeline\\data\\input\\MF-SPECS_232516 FL - WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS.pdf",
    "type": ""
  },
  "content": [
    {
      "title": "Introduction",
      "content": "Copyright 2013 AIA\nMasterSpec Premium\n03/13\n",
      "children": [],
      "level": 3
    },
    {
      "title": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "content": "232516 - 1\n",
      "children": [
        {
          "title": "TIPS:",
          "content": "To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "PART 1 - GENERAL",
      "content": "1.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Drawings and general provisions of the Contract, including General and Supplementary Conditions and\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Section includes the following HVAC water-treatment systems:\n1.\nManual chemical-feed equipment.\n2.\nAutomatic chemical-feed equipment.\n",
          "children": [
            {
              "title": "Related Requirements:",
              "content": "1.\nSection 232533 \"HVAC Makeup-Water Filtration Equipment\" for water softeners, RO equipment, and\nfiltration equipment.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "EEPROM: Electrically erasable, programmable read-only memory.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Low Voltage: As defined in NFPA 70 for circuits and equipment operating at less than 50 V or for rem...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "RO: Reverse osmosis.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "TSS: Total suspended solids are solid materials, including organic and inorganic, that are suspended...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "content": "232516 - 2\n1.4\n",
      "children": [
        {
          "title": "A.",
          "content": "Product Data: Include rated capacities, operating characteristics, and furnished specialties and acc...\n",
          "children": [
            {
              "title": "the following products:",
              "content": "1.\nBypass feeders.\n2.\nWater meters.\n3.\nInhibitor injection timers.\n4.\npH controllers.\n5.\nTSS controllers.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Shop Drawings: Pretreatment and chemical[, and ozone-generator biocide][, and UV] treatment equipmen...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Seismic Qualification Certificates: For components, from manufacturer.\n1.\nBasis for Certification: Indicate whether withstand certification is based on actual test of assembl...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Water Analysis Provider Qualifications: Verification of experience and capability of HVAC water-trea...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Field quality-control reports.\n",
          "children": [
            {
              "title": "Other Informational Submittals:",
              "content": "1.\nWater-Treatment Program: Written sequence of operation on an annual basis for the application\nequipment required to achieve water quality defined in \"Performance Requirements\" Article.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "content": "232516 - 3\n1.6\n",
      "children": [
        {
          "title": "A.",
          "content": "Operation and Maintenance Data: For sensors, injection pumps, and controllers to include in emergenc...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "HVAC Water-Treatment Service Provider Qualifications: An experienced HVAC water-treatment service\nprovider capable of analyzing water qualities, installing water-treatment equipment, and applying wa...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "PART 2 - PRODUCTS",
      "content": "2.1\n",
      "children": [
        {
          "title": "A.",
          "content": "<Double click here to find, evaluate, and insert list of manufacturers and products.>\n2.2\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Water quality for HVAC systems shall minimize corrosion, scale buildup, and biological growth for op...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Base HVAC water treatment on quality of water available at Project site, HVAC system equipment mater...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Open HVAC systems, including [condenser] [fluid-cooler spray] water, shall have the following water\n",
          "children": [
            {
              "title": "qualities:",
              "content": "1.\npH: Maintain a value within [8.0 to 9.1] <Insert range>.\n2.\n\"P\" Alkalinity: Maintain a maximum value of [100] <Insert number> ppm.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Microbiological Limits:",
              "content": "a.\nTotal Aerobic Plate Count: Maintain a maximum value of [10,000] <Insert number>\norganisms/mL.\nb.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "content": "232516 - 4\ne.\nIron Bacteria: Maintain a maximum value of [zero] <Insert number> organisms/mL.\n9.\nPolymer Testable: Maintain a minimum value within [10 to 40] <Insert range>.\n",
      "children": [
        {
          "title": "D.",
          "content": "Passivation for Galvanized Steel: For the first 60 days of operation.\n1.\npH: Maintain a value within [7 to 8] <Insert range>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Bypass Feeders: Steel, with corrosion-resistant exterior coating, minimum 3-1/2-inch (89-mm) fill op...\n",
          "children": [
            {
              "title": "Water Meter:",
              "content": "1.\nAWWA C700, oscillating-piston, magnetic-drive, totalization meter.\n2.\nBody: Bronze.\n3.\nMinimum Working-Pressure Rating: 150 psig (1035 kPa).\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Water Meter:",
              "content": "1.\nAWWA C701, turbine-type, totalization meter.\n2.\nBody: Bronze.\n3.\nMinimum Working-Pressure Rating: 100 psig (690 kPa).\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "content": "232516 - 5\n8.\nElectrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, by a\n",
      "children": [
        {
          "title": "Water Meter:",
          "content": "1.\nAWWA C701, turbine-type, totalization meter.\n2.\nBody: [Bronze] [Epoxy-coated cast iron].\n3.\nMinimum Working-Pressure Rating: 150 psig (1035 kPa).\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Inhibitor Injection Timers:",
          "content": "1.\nMicroprocessor-based controller with digital display in NEMA 250, Type 12 enclosure with gasketed\n",
          "children": [],
          "level": 3
        },
        {
          "title": "pH Controller:",
          "content": "1.\nMicroprocessor-based controller, 1 percent accuracy in a range from zero to 14 units. Incorporate so...\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "content": "232516 - 6\n8.\nElectrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, by a\n",
      "children": [
        {
          "title": "TSS Controller:",
          "content": "1.\nMicroprocessor-based controller, 1 percent accuracy in a range from zero to 5000 micromhos.\nIncorporate solid-state integrated circuits and digital display in NEMA 250, Type 12 enclosure with\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Bleed Valves:",
          "content": "a.\nCooling Systems: Forged-brass body, globe pattern, general-purpose solenoid with continuous-\nduty coil, or motorized valve.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Biocide Feeder Timer:",
          "content": "1.\nMicroprocessor-based controller with digital display in NEMA 250, Type 12 enclosure with gasketed\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Chemical Solution Tanks:",
          "content": "1.\nChemical-resistant reservoirs fabricated from high-density opaque polyethylene with minimum 110\npercent containment vessel.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Chemical Solution Injection Pumps:",
          "content": "1.\nSelf-priming, positive displacement; rated for intended chemical with minimum 25 percent safety fact...\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "content": "232516 - 7\n2.\nAdjustable flow rate.\n3.\nMetal and thermoplastic construction.\n4.\nBuilt-in relief valve.\n",
      "children": [
        {
          "title": "J.",
          "content": "Chemical Solution Tubing: Polyethylene tubing with compression fittings and joints except ASTM A 269...\n",
          "children": [
            {
              "title": "Injection Assembly:",
              "content": "1.\nQuill: Minimum NPS 1/2 (DN 15) with insertion length sufficient to discharge into at least 25 percen...\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Corona discharge generator with stainless-steel generating cells, and transformer housed in a NEMA 2...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Generator vessels shall be constructed according to ASME Boiler and Pressure Vessel Code, bear an AS...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "External air compressor or induced airflow through a cleanable prefilter shall supply concentrated o...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Controls: Microprocessor based with software in EEPROM, surge protection, high-temperature cutout, a...\n",
          "children": [
            {
              "title": "Ozone Contactors:",
              "content": "1.\nBubble diffusers.\n2.\nInduction injection nozzle.\n3.\nInjectors with static mixers.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Ozone Detector and Alarm Devices:",
              "content": "1.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Detector:",
              "content": "Copyright 2013 AIA\nMasterSpec Premium\n03/13\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "content": "232516 - 8\na.\nSensor: Metal dioxide semiconductor.\nb.\nConcentration Range: [0.01 to 0.14] <Insert range> ppm.\n",
      "children": [
        {
          "title": "Horns:",
          "content": "a.\nElectric-vibrating-polarized type.\nb.\n24-V dc, with provision for housing the operating mechanism behind a grille.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Visible Alarm Devices:",
          "content": "a.\nXenon strobe lights listed in UL 1971, with clear or nominal white polycarbonate lens mounted\non an aluminum faceplate.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "G.",
          "content": "Self-Contained Breathing Apparatus: Open-circuit, pressure-demand, compressed air includes completel...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "content": "232516 - 9\n2.6\n",
      "children": [
        {
          "title": "A.",
          "content": "Stainless-Steel Tubing: Comply with ASTM A 269, Type 316.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Stainless-Steel Fittings: Comply with ASTM A 815/A 815M, Type 316, Grade WP-S.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Two-Piece, Full-Port, Stainless-Steel Ball Valves: ASTM A 351/A 351M, Type 316 stainless-steel body;\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Target Irradiation: Minimum 30,000 microwatts x s/sq. cm.\n",
          "children": [
            {
              "title": "Light Source Vessels:",
              "content": "1.\nASTM A 666, Type 304 stainless steel.\n2.\nConstruct for minimum [150 psig (1035 kPa)] <Insert value> at [150 deg F (65 deg C)] <Insert\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Controls: Interlock with pumps to operate when water is circulating.\n2.8\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Test Kit: Manufacturer-recommended equipment and chemicals in a wall-mounting cabinet for testing pH...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Corrosion Test-Coupon Assembly: Constructed of corrosive-resistant material, complete with piping, v...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Chemicals shall be as recommended by water-treatment system manufacturer that are compatible with pi...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "content": "232516 - 10\n",
      "children": [],
      "level": 0
    },
    {
      "title": "PART 3 - EXECUTION",
      "content": "3.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Perform an analysis of supply water to determine quality of water available at Project site.\n3.2\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Install chemical application equipment on concrete bases, level and plumb. Maintain manufacturer's\nrecommended clearances. Arrange units so controls and devices that require servicing are accessible....\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Install seismic restraints for equipment and floor-mounting accessories and anchor to building struc...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Install water testing equipment on wall near water chemical application equipment.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Install interconnecting control wiring for chemical treatment controls and sensors.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Mount sensors and injectors in piping circuits.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Install automatic chemical-feed equipment for [condenser] [fluid-cooler spray] water and include the\n",
          "children": [
            {
              "title": "following:",
              "content": "1.\nInstall makeup-water softener.\n2.\nInstall water meter in makeup-water supply.\n3.\nInstall inhibitor injection pumps and solution tanks with injection timer sensing contacts in water ...\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "content": "232516 - 11\na.\nOzone generator shall operate continuously with condenser-water flow.\n9.\nInstall UV-irradiation lamps in condenser-water piping.\n",
      "children": [
        {
          "title": "A.",
          "content": "Install ozone generator and equipment on concrete bases, level and plumb. Maintain manufacturer's\nrecommended clearances. Arrange units so controls and devices that require servicing are accessible....\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Install seismic restraints for equipment and floor-mounting accessories and anchor to building struc...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Pipe ozone from ozone generator to condenser water with stainless-steel pipe and fittings with welde...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Install [two] [three]-piece, stainless-steel ball valve in ozone supply to condenser water.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Pipe cooling water to ozone generator and to air-gap drain fitting with stainless-steel pipe and fit...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Install [two] [three]-piece, stainless-steel ball valve in cooling water supply to ozone generator.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Mounting supports for ozone generator shall be ASTM A 666, Type 316 stainless steel.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Mount breathing apparatus outside ozone-generator room.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "I.",
          "content": "Mount and install ozone detector, warning lights, and audible alarm inside ozone-generator room. Mou...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Install UV-irradiation units on concrete bases, level and plumb. Maintain manufacturer's recommended\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Install seismic restraints for UV-irradiation units and floor-mounting accessories and anchor to bui...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Where installing piping adjacent to equipment, allow space for service and maintenance.\nCopyright 2013 AIA\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "content": "232516 - 12\n",
      "children": [
        {
          "title": "B.",
          "content": "Make piping connections between HVAC water-treatment equipment and dissimilar-metal piping with\ndielectric fittings. Comply with requirements in Section 232116 \"Hydronic Piping Specialties\" for di...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Install shutoff valves on HVAC water-treatment equipment inlet and outlet. Metal general-duty valves...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Comply with requirements in Section 221119 \"Domestic Water Piping Specialties\" for backflow prevente...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Confirm applicable electrical requirements in electrical Sections for connecting electrical equipmen...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Ground equipment according to Section 260526 \"Grounding and Bonding for Electrical Systems.\"\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Connect wiring according to Section 260519 \"Low-Voltage Electrical Power Conductors and Cables.\"\n3.6\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Manufacturer's Field Service: Engage a factory-authorized service representative to test and inspect\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Perform the following tests and inspections[ with the assistance of a factory-authorized service\n",
          "children": [
            {
              "title": "representative]:",
              "content": "1.\nInspect field-assembled components and equipment installation, including piping and electrical\nconnections.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Equipment will be considered defective if it does not pass tests and inspections.\nCopyright 2013 AIA\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS",
      "content": "232516 - 13\n",
      "children": [
        {
          "title": "D.",
          "content": "Prepare test and inspection reports.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "At [four] [six] [eight] <Insert number>-week intervals following Substantial Completion, perform sep...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Comply with ASTM D 3370 and with the following standards:\n1.\nSilica: ASTM D 859.\n2.\nAcidity and Alkalinity: ASTM D 1067.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Scope of Maintenance Service: Provide chemicals and service program to maintain water conditions req...\n",
          "children": [
            {
              "title": "Completion and shall include the following:",
              "content": "1.\nInitial water analysis and hydronic water-treatment recommendations.\n2.\nStartup assistance for Contractor to flush the systems, clean with detergents, and initially fill sy...\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "[Engage a factory-authorized service representative to train] [Train] Owner's maintenance personnel ...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    }
  ],
  "tables": [],
  "summary": {},
  "validation": {
    "is_valid": false,
    "errors": [
      "Missing required metadata: page_count"
    ],
    "warnings": [
      "Missing optional metadata: keywords",
      "Section 'PART 1 - GENERAL' has very short content",
      "Section 'PART 2 - PRODUCTS' has very short content",
      "Section 'Ozone Detector and Alarm Devices:' has very short content",
      "Section 'PART 3 - EXECUTION' has very short content",
      "No tables extracted"
    ]
  }
}