# Document Information

- Path: C:\Repos\FCA-dashboard3\my-full-stack-fastapi-template\utils\pipeline\data\input\MF-SPECS_232516 FL - WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS.pdf
- Type: 

## Metadata

- title: SECTION 232516 - WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS
- author: ARCOM, Inc.
- subject: WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS
- creator: Microsoft Office Word
- producer: Aspose.Words for .NET 24.11.1
- creation_date: D:20131216234100Z
- modification_date: D:20250314221828-06'00'

# Content

# Introduction

Copyright 2013 AIA
MasterSpec Premium
03/13

# WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS

232516 - 1

# TIPS:

To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...

# PART 1 - GENERAL

1.1

# A.

Drawings and general provisions of the Contract, including General and Supplementary Conditions and

# A.

Section includes the following HVAC water-treatment systems:
1.
Manual chemical-feed equipment.
2.
Automatic chemical-feed equipment.

# Related Requirements:

1.
Section 232533 "HVAC Makeup-Water Filtration Equipment" for water softeners, RO equipment, and
filtration equipment.

# A.

EEPROM: Electrically erasable, programmable read-only memory.

# B.

Low Voltage: As defined in NFPA 70 for circuits and equipment operating at less than 50 V or for rem...

# C.

RO: Reverse osmosis.

# D.

TSS: Total suspended solids are solid materials, including organic and inorganic, that are suspended...

# WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS

232516 - 2
1.4

# A.

Product Data: Include rated capacities, operating characteristics, and furnished specialties and acc...

# the following products:

1.
Bypass feeders.
2.
Water meters.
3.
Inhibitor injection timers.
4.
pH controllers.
5.
TSS controllers.

# B.

Shop Drawings: Pretreatment and chemical[, and ozone-generator biocide][, and UV] treatment equipmen...

# A.

Seismic Qualification Certificates: For components, from manufacturer.
1.
Basis for Certification: Indicate whether withstand certification is based on actual test of assembl...

# B.

Water Analysis Provider Qualifications: Verification of experience and capability of HVAC water-trea...

# C.

Field quality-control reports.

# Other Informational Submittals:

1.
Water-Treatment Program: Written sequence of operation on an annual basis for the application
equipment required to achieve water quality defined in "Performance Requirements" Article.

# WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS

232516 - 3
1.6

# A.

Operation and Maintenance Data: For sensors, injection pumps, and controllers to include in emergenc...

# A.

HVAC Water-Treatment Service Provider Qualifications: An experienced HVAC water-treatment service
provider capable of analyzing water qualities, installing water-treatment equipment, and applying wa...

# PART 2 - PRODUCTS

2.1

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>
2.2

# A.

Water quality for HVAC systems shall minimize corrosion, scale buildup, and biological growth for op...

# B.

Base HVAC water treatment on quality of water available at Project site, HVAC system equipment mater...

# C.

Open HVAC systems, including [condenser] [fluid-cooler spray] water, shall have the following water

# qualities:

1.
pH: Maintain a value within [8.0 to 9.1] <Insert range>.
2.
"P" Alkalinity: Maintain a maximum value of [100] <Insert number> ppm.

# Microbiological Limits:

a.
Total Aerobic Plate Count: Maintain a maximum value of [10,000] <Insert number>
organisms/mL.
b.

# WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS

232516 - 4
e.
Iron Bacteria: Maintain a maximum value of [zero] <Insert number> organisms/mL.
9.
Polymer Testable: Maintain a minimum value within [10 to 40] <Insert range>.

# D.

Passivation for Galvanized Steel: For the first 60 days of operation.
1.
pH: Maintain a value within [7 to 8] <Insert range>.

# A.

Bypass Feeders: Steel, with corrosion-resistant exterior coating, minimum 3-1/2-inch (89-mm) fill op...

# Water Meter:

1.
AWWA C700, oscillating-piston, magnetic-drive, totalization meter.
2.
Body: Bronze.
3.
Minimum Working-Pressure Rating: 150 psig (1035 kPa).

# Water Meter:

1.
AWWA C701, turbine-type, totalization meter.
2.
Body: Bronze.
3.
Minimum Working-Pressure Rating: 100 psig (690 kPa).

# WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS

232516 - 5
8.
Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, by a

# Water Meter:

1.
AWWA C701, turbine-type, totalization meter.
2.
Body: [Bronze] [Epoxy-coated cast iron].
3.
Minimum Working-Pressure Rating: 150 psig (1035 kPa).

# Inhibitor Injection Timers:

1.
Microprocessor-based controller with digital display in NEMA 250, Type 12 enclosure with gasketed

# pH Controller:

1.
Microprocessor-based controller, 1 percent accuracy in a range from zero to 14 units. Incorporate so...

# WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS

232516 - 6
8.
Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, by a

# TSS Controller:

1.
Microprocessor-based controller, 1 percent accuracy in a range from zero to 5000 micromhos.
Incorporate solid-state integrated circuits and digital display in NEMA 250, Type 12 enclosure with

# Bleed Valves:

a.
Cooling Systems: Forged-brass body, globe pattern, general-purpose solenoid with continuous-
duty coil, or motorized valve.

# Biocide Feeder Timer:

1.
Microprocessor-based controller with digital display in NEMA 250, Type 12 enclosure with gasketed

# Chemical Solution Tanks:

1.
Chemical-resistant reservoirs fabricated from high-density opaque polyethylene with minimum 110
percent containment vessel.

# Chemical Solution Injection Pumps:

1.
Self-priming, positive displacement; rated for intended chemical with minimum 25 percent safety fact...

# WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS

232516 - 7
2.
Adjustable flow rate.
3.
Metal and thermoplastic construction.
4.
Built-in relief valve.

# J.

Chemical Solution Tubing: Polyethylene tubing with compression fittings and joints except ASTM A 269...

# Injection Assembly:

1.
Quill: Minimum NPS 1/2 (DN 15) with insertion length sufficient to discharge into at least 25 percen...

# A.

Corona discharge generator with stainless-steel generating cells, and transformer housed in a NEMA 2...

# B.

Generator vessels shall be constructed according to ASME Boiler and Pressure Vessel Code, bear an AS...

# C.

External air compressor or induced airflow through a cleanable prefilter shall supply concentrated o...

# D.

Controls: Microprocessor based with software in EEPROM, surge protection, high-temperature cutout, a...

# Ozone Contactors:

1.
Bubble diffusers.
2.
Induction injection nozzle.
3.
Injectors with static mixers.

# Ozone Detector and Alarm Devices:

1.

# Detector:

Copyright 2013 AIA
MasterSpec Premium
03/13

# WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS

232516 - 8
a.
Sensor: Metal dioxide semiconductor.
b.
Concentration Range: [0.01 to 0.14] <Insert range> ppm.

# Horns:

a.
Electric-vibrating-polarized type.
b.
24-V dc, with provision for housing the operating mechanism behind a grille.

# Visible Alarm Devices:

a.
Xenon strobe lights listed in UL 1971, with clear or nominal white polycarbonate lens mounted
on an aluminum faceplate.

# G.

Self-Contained Breathing Apparatus: Open-circuit, pressure-demand, compressed air includes completel...

# WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS

232516 - 9
2.6

# A.

Stainless-Steel Tubing: Comply with ASTM A 269, Type 316.

# B.

Stainless-Steel Fittings: Comply with ASTM A 815/A 815M, Type 316, Grade WP-S.

# C.

Two-Piece, Full-Port, Stainless-Steel Ball Valves: ASTM A 351/A 351M, Type 316 stainless-steel body;

# A.

Target Irradiation: Minimum 30,000 microwatts x s/sq. cm.

# Light Source Vessels:

1.
ASTM A 666, Type 304 stainless steel.
2.
Construct for minimum [150 psig (1035 kPa)] <Insert value> at [150 deg F (65 deg C)] <Insert

# C.

Controls: Interlock with pumps to operate when water is circulating.
2.8

# A.

Test Kit: Manufacturer-recommended equipment and chemicals in a wall-mounting cabinet for testing pH...

# B.

Corrosion Test-Coupon Assembly: Constructed of corrosive-resistant material, complete with piping, v...

# A.

Chemicals shall be as recommended by water-treatment system manufacturer that are compatible with pi...

# WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS

232516 - 10

# PART 3 - EXECUTION

3.1

# A.

Perform an analysis of supply water to determine quality of water available at Project site.
3.2

# A.

Install chemical application equipment on concrete bases, level and plumb. Maintain manufacturer's
recommended clearances. Arrange units so controls and devices that require servicing are accessible....

# B.

Install seismic restraints for equipment and floor-mounting accessories and anchor to building struc...

# C.

Install water testing equipment on wall near water chemical application equipment.

# D.

Install interconnecting control wiring for chemical treatment controls and sensors.

# E.

Mount sensors and injectors in piping circuits.

# F.

Install automatic chemical-feed equipment for [condenser] [fluid-cooler spray] water and include the

# following:

1.
Install makeup-water softener.
2.
Install water meter in makeup-water supply.
3.
Install inhibitor injection pumps and solution tanks with injection timer sensing contacts in water ...

# WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS

232516 - 11
a.
Ozone generator shall operate continuously with condenser-water flow.
9.
Install UV-irradiation lamps in condenser-water piping.

# A.

Install ozone generator and equipment on concrete bases, level and plumb. Maintain manufacturer's
recommended clearances. Arrange units so controls and devices that require servicing are accessible....

# B.

Install seismic restraints for equipment and floor-mounting accessories and anchor to building struc...

# C.

Pipe ozone from ozone generator to condenser water with stainless-steel pipe and fittings with welde...

# D.

Install [two] [three]-piece, stainless-steel ball valve in ozone supply to condenser water.

# E.

Pipe cooling water to ozone generator and to air-gap drain fitting with stainless-steel pipe and fit...

# F.

Install [two] [three]-piece, stainless-steel ball valve in cooling water supply to ozone generator.

# G.

Mounting supports for ozone generator shall be ASTM A 666, Type 316 stainless steel.

# H.

Mount breathing apparatus outside ozone-generator room.

# I.

Mount and install ozone detector, warning lights, and audible alarm inside ozone-generator room. Mou...

# A.

Install UV-irradiation units on concrete bases, level and plumb. Maintain manufacturer's recommended

# B.

Install seismic restraints for UV-irradiation units and floor-mounting accessories and anchor to bui...

# A.

Where installing piping adjacent to equipment, allow space for service and maintenance.
Copyright 2013 AIA

# WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS

232516 - 12

# B.

Make piping connections between HVAC water-treatment equipment and dissimilar-metal piping with
dielectric fittings. Comply with requirements in Section 232116 "Hydronic Piping Specialties" for di...

# C.

Install shutoff valves on HVAC water-treatment equipment inlet and outlet. Metal general-duty valves...

# D.

Comply with requirements in Section 221119 "Domestic Water Piping Specialties" for backflow prevente...

# E.

Confirm applicable electrical requirements in electrical Sections for connecting electrical equipmen...

# F.

Ground equipment according to Section 260526 "Grounding and Bonding for Electrical Systems."

# G.

Connect wiring according to Section 260519 "Low-Voltage Electrical Power Conductors and Cables."
3.6

# A.

Manufacturer's Field Service: Engage a factory-authorized service representative to test and inspect

# B.

Perform the following tests and inspections[ with the assistance of a factory-authorized service

# representative]:

1.
Inspect field-assembled components and equipment installation, including piping and electrical
connections.

# C.

Equipment will be considered defective if it does not pass tests and inspections.
Copyright 2013 AIA

# WATER TREATMENT FOR OPEN-LOOP HYDRONIC SYSTEMS

232516 - 13

# D.

Prepare test and inspection reports.

# E.

At [four] [six] [eight] <Insert number>-week intervals following Substantial Completion, perform sep...

# F.

Comply with ASTM D 3370 and with the following standards:
1.
Silica: ASTM D 859.
2.
Acidity and Alkalinity: ASTM D 1067.

# A.

Scope of Maintenance Service: Provide chemicals and service program to maintain water conditions req...

# Completion and shall include the following:

1.
Initial water analysis and hydronic water-treatment recommendations.
2.
Startup assistance for Contractor to flush the systems, clean with detergents, and initially fill sy...

# A.

[Engage a factory-authorized service representative to train] [Train] Owner's maintenance personnel ...


# Classification

- Document Type: GENERIC_DOCUMENT
- Confidence: 0.30
- Schema Pattern: unknown

