{
  "document": {
    "metadata": {
      "title": "SECTION 232519 - WATER TREATMENT FOR STEAM SYSTEM FEEDWATER",
      "author": "ARCOM, Inc.",
      "subject": "WATER TREATMENT FOR STEAM SYSTEM FEEDWATER",
      "creator": "Microsoft Office Word",
      "producer": "Aspose.Words for .NET 24.11.1",
      "creation_date": "D:20131216234100Z",
      "modification_date": "D:20250314221835-06'00'"
    },
    "path": "C:\\Repos\\FCA-dashboard3\\my-full-stack-fastapi-template\\utils\\pipeline\\data\\input\\MF-SPECS_232519 FL - WATER TREATMENT FOR STEAM SYSTEM FEEDWATER.pdf",
    "type": ""
  },
  "content": [
    {
      "title": "Introduction",
      "content": "Copyright 2013 AIA\nMasterSpec Premium\n03/13\n",
      "children": [],
      "level": 3
    },
    {
      "title": "WATER TREATMENT FOR STEAM SYSTEM FEEDWATER",
      "content": "232519 - 1\n",
      "children": [
        {
          "title": "TIPS:",
          "content": "To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "PART 1 - GENERAL",
      "content": "1.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Drawings and general provisions of the Contract, including General and Supplementary Conditions and\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Section includes the following HVAC water-treatment systems:\n1.\nAutomatic chemical-feed equipment.\n2.\n",
          "children": [
            {
              "title": "Related Requirements:",
              "content": "1.\nSection 232533 \"HVAC Makeup-Water Filtration Equipment\" for requirements for water softeners,\nreverse-osmosis equipment, and filtration equipment.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "TDS: Total dissolved solids.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "TSS: Total suspended solids are solid materials, including organic and inorganic, that are suspended...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Product Data: Include rated capacities, operating characteristics, and furnished specialties and acc...\n",
          "children": [
            {
              "title": "the following products:",
              "content": "1.\nWater meters.\n2.\nInhibitor injection timers.\nCopyright 2013 AIA\nMasterSpec Premium\n03/13\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR STEAM SYSTEM FEEDWATER",
      "content": "232519 - 2\n3.\npH controllers.\n4.\nTDS controllers.\n5.\nChemical solution tanks.\n6.\nInjection pumps.\n7.\n",
      "children": [
        {
          "title": "B.",
          "content": "Shop Drawings: Pretreatment and chemical treatment equipment showing tanks, maintenance space requir...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Seismic Qualification Certificates: For components, from manufacturer.\n1.\nBasis for Certification: Indicate whether withstand certification is based on actual test of assembl...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Water Analysis Provider Qualifications: Verification of experience and capability of HVAC water-trea...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Field quality-control reports.\n",
          "children": [
            {
              "title": "Other Informational Submittals:",
              "content": "1.\nWater-Treatment Program: Written sequence of operation on an annual basis for the application\nequipment required to achieve water quality defined in \"Performance Requirements\" Article.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Operation and Maintenance Data: For sensors, injection pumps, and controllers to include in emergenc...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Steam System Water-Treatment Service Provider Qualifications: An experienced steam systems water-\ntreatment service provider capable of analyzing water qualities, installing water-treatment equipmen...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR STEAM SYSTEM FEEDWATER",
      "content": "232519 - 3\n",
      "children": [],
      "level": 0
    },
    {
      "title": "PART 2 - PRODUCTS",
      "content": "2.1\n",
      "children": [
        {
          "title": "A.",
          "content": "<Double click here to find, evaluate, and insert list of manufacturers and products.>\n2.2\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Water quality for steam systems shall minimize corrosion and scale buildup for optimum efficiency of...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Base steam systems feedwater treatment on quality of water available at Project site, steam and cond...\n",
          "children": [
            {
              "title": "Steam Condensate:",
              "content": "1.\npH: Maintain a value within [7.8 to 8.4] <Insert range>.\n2.\nTotal Alkalinity: Maintain a value within [5 to 50] <Insert range> ppm.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Steam boiler operating at 15 psig (104 kPa) and less shall have the following water qualities:\n1.\n\"OH\" Alkalinity: Maintain a value within [200 to 400] <Insert range> ppm.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Steam boiler operating at more than 15 psig (104 kPa) shall have the following water qualities:\n1.\n\"OH\" Alkalinity: Maintain a value within [200 to 400] <Insert range> ppm.\n",
          "children": [
            {
              "title": "Water Meter:",
              "content": "1.\nAWWA C700, oscillating-piston, magnetic-drive, totalization meter.\n2.\nBody: Bronze.\n3.\nMinimum Working-Pressure Rating: 150 psig (1035 kPa).\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR STEAM SYSTEM FEEDWATER",
      "content": "232519 - 4\n5.\nRegistration: Gallons (Liters) or cubic feet (cubic meters).\n6.\nEnd Connections: Threaded.\n",
      "children": [
        {
          "title": "Water Meter:",
          "content": "1.\nAWWA C701, turbine-type, totalization meter.\n2.\nBody: Bronze.\n3.\nMinimum Working-Pressure Rating: 100 psig (690 kPa).\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Water Meter:",
          "content": "1.\nAWWA C701, turbine-type, totalization meter.\n2.\nBody: [Bronze] [Epoxy-coated cast iron].\n3.\nMinimum Working-Pressure Rating: 150 psig (1035 kPa).\n",
          "children": [],
          "level": 3
        },
        {
          "title": "TSS Controller:",
          "content": "1.\nMicroprocessor-based controller, 1 percent accuracy in a range from zero to 5000 micromhos.\nIncorporate solid-state integrated circuits and digital display in NEMA 250, Type 12 enclosure with\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR STEAM SYSTEM FEEDWATER",
      "content": "232519 - 5\n10.\nElectrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, by a\n",
      "children": [
        {
          "title": "Chemical Solution Tanks:",
          "content": "1.\nChemical-resistant reservoirs fabricated from high-density opaque polyethylene with minimum 110\npercent containment vessel.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Chemical Solution Injection Pumps:",
          "content": "1.\nSelf-priming, positive displacement; rated for intended chemical with minimum 25 percent safety fact...\n",
          "children": [],
          "level": 3
        },
        {
          "title": "G.",
          "content": "Chemical Solution Tubing: Polyethylene tubing with compression fittings and joints except ASTM A 269...\n",
          "children": [
            {
              "title": "Injection Assembly:",
              "content": "1.\nQuill: Minimum NPS 1/2 (DN 15) with insertion length sufficient to discharge into at least 25 percen...\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Stainless-Steel Tubing: Comply with ASTM A 269, Type 316.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Stainless-Steel Fittings: Comply with ASTM A 815/A 815M, Type 316, Grade WP-S.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Two-Piece, Full-Port, Stainless-Steel Ball Valves: ASTM A 351/A 351M, Type 316 stainless-steel body;\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR STEAM SYSTEM FEEDWATER",
      "content": "232519 - 6\n",
      "children": [
        {
          "title": "D.",
          "content": "Three-Piece, Full-Port, Stainless-Steel Ball Valves: ASTM A 351/A 351M, Type 316 stainless-steel bod...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Test Kit: Manufacturer-recommended equipment and chemicals in a wall-mounting cabinet for testing pH...\n",
          "children": [
            {
              "title": "Sample Cooler:",
              "content": "1.\nTube: Sample.\na.\nSize: NPS 1/4 (DN 8) tubing.\nb.\nMaterial: ASTM A 666, Type 316 stainless steel.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Capacities and Characteristics:",
              "content": "a.\nTube: Sample.\n1)\nFlow Rate: [0.25 gpm (0.016 L/s)] <Insert value>.\n2)\nEntering Temperature: [400 deg F (204 deg C)] <Insert value>.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Corrosion Test-Coupon Assembly: Constructed of corrosive-resistant material, complete with piping, v...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR STEAM SYSTEM FEEDWATER",
      "content": "232519 - 7\n2.6\n",
      "children": [
        {
          "title": "A.",
          "content": "Chemicals shall be as recommended by water-treatment system manufacturer that are compatible with pi...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "PART 3 - EXECUTION",
      "content": "3.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Perform an analysis of supply water to determine quality of water available at Project site.\n3.2\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Install chemical application equipment on concrete bases, level and plumb. Maintain manufacturer's\nrecommended clearances. Arrange units so controls and devices that require servicing are accessible....\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Install seismic restraints for equipment and floor-mounting accessories and anchor to building struc...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Install water testing equipment on wall near water chemical application equipment.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Install interconnecting control wiring for chemical treatment controls and sensors.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Mount sensors and injectors in piping circuits.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Install automatic chemical-feed equipment for steam boiler and steam condensate systems and include ...\n",
          "children": [
            {
              "title": "following:",
              "content": "1.\nInstall water meter in makeup-water supply.\n2.\nInstall inhibitor injection pumps and solution tanks with injection timer sensing contacts in water ...\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR STEAM SYSTEM FEEDWATER",
      "content": "232519 - 8\n",
      "children": [
        {
          "title": "G.",
          "content": "Install automatic chemical-feed equipment for [condenser] [fluid-cooler spray] water and include the\n",
          "children": [
            {
              "title": "following:",
              "content": "1.\nInstall water meter in makeup-water supply.\n2.\nInstall inhibitor injection pumps and solution tanks with injection timer sensing contacts in water ...\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Where installing piping adjacent to equipment, allow space for service and maintenance.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Make piping connections between steam systems water-treatment equipment and dissimilar-metal piping ...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Install shutoff valves on steam systems water-treatment equipment inlet and outlet. Metal general-du...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Comply with requirements in Section 221119 \"Domestic Water Piping Specialties\" for backflow prevente...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Confirm applicable electrical requirements in electrical Sections for connecting electrical equipmen...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Ground equipment according to Section 260526 \"Grounding and Bonding for Electrical Systems.\"\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Connect wiring according to Section 260519 \"Low-Voltage Electrical Power Conductors and Cables.\"\n3.4\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Manufacturer's Field Service: Engage a factory-authorized service representative to test and inspect\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR STEAM SYSTEM FEEDWATER",
      "content": "232519 - 9\n",
      "children": [
        {
          "title": "B.",
          "content": "Perform the following tests and inspections[ with the assistance of a factory-authorized service\n",
          "children": [
            {
              "title": "representative]:",
              "content": "1.\nInspect field-assembled components and equipment installation, including piping and electrical\nconnections.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Equipment will be considered defective if it does not pass tests and inspections.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Prepare test and inspection reports.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Sample boiler water at one-week intervals after boiler startup for a period of five weeks, and prepa...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Comply with ASTM D 3370 and with the following standards:\n1.\nSilica: ASTM D 859.\n2.\nSteam System: ASTM D 1066.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Scope of Maintenance Service: Provide chemicals and service program to maintain water conditions req...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER TREATMENT FOR STEAM SYSTEM FEEDWATER",
      "content": "232519 - 10\n1.\nInitial water analysis and steam systems water-treatment recommendations.\n2.\nStartup assistance for Contractor to flush the systems, clean with detergents, and initially fill sy...\n",
      "children": [
        {
          "title": "A.",
          "content": "[Engage a factory-authorized service representative to train] [Train] Owner's maintenance personnel ...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Training: Provide a \"how-to-use\" self-contained breathing apparatus video that details exact operati...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    }
  ],
  "tables": [],
  "summary": {},
  "validation": {
    "is_valid": false,
    "errors": [
      "Missing required metadata: page_count"
    ],
    "warnings": [
      "Missing optional metadata: keywords",
      "Section 'PART 1 - GENERAL' has very short content",
      "Section 'PART 2 - PRODUCTS' has very short content",
      "Section 'PART 3 - EXECUTION' has very short content",
      "No tables extracted"
    ]
  }
}