# Document Information

- Path: C:\Repos\FCA-dashboard3\my-full-stack-fastapi-template\utils\pipeline\data\input\MF-SPECS_232519 FL - WATER TREATMENT FOR STEAM SYSTEM FEEDWATER.pdf
- Type: 

## Metadata

- title: SECTION 232519 - WATER TREATMENT FOR STEAM SYSTEM FEEDWATER
- author: ARCOM, Inc.
- subject: WATER TREATMENT FOR STEAM SYSTEM FEEDWATER
- creator: Microsoft Office Word
- producer: Aspose.Words for .NET 24.11.1
- creation_date: D:20131216234100Z
- modification_date: D:20250314221835-06'00'

# Content

# Introduction

Copyright 2013 AIA
MasterSpec Premium
03/13

# WATER TREATMENT FOR STEAM SYSTEM FEEDWATER

232519 - 1

# TIPS:

To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...

# PART 1 - GENERAL

1.1

# A.

Drawings and general provisions of the Contract, including General and Supplementary Conditions and

# A.

Section includes the following HVAC water-treatment systems:
1.
Automatic chemical-feed equipment.
2.

# Related Requirements:

1.
Section 232533 "HVAC Makeup-Water Filtration Equipment" for requirements for water softeners,
reverse-osmosis equipment, and filtration equipment.

# A.

TDS: Total dissolved solids.

# B.

TSS: Total suspended solids are solid materials, including organic and inorganic, that are suspended...

# A.

Product Data: Include rated capacities, operating characteristics, and furnished specialties and acc...

# the following products:

1.
Water meters.
2.
Inhibitor injection timers.
Copyright 2013 AIA
MasterSpec Premium
03/13

# WATER TREATMENT FOR STEAM SYSTEM FEEDWATER

232519 - 2
3.
pH controllers.
4.
TDS controllers.
5.
Chemical solution tanks.
6.
Injection pumps.
7.

# B.

Shop Drawings: Pretreatment and chemical treatment equipment showing tanks, maintenance space requir...

# A.

Seismic Qualification Certificates: For components, from manufacturer.
1.
Basis for Certification: Indicate whether withstand certification is based on actual test of assembl...

# B.

Water Analysis Provider Qualifications: Verification of experience and capability of HVAC water-trea...

# C.

Field quality-control reports.

# Other Informational Submittals:

1.
Water-Treatment Program: Written sequence of operation on an annual basis for the application
equipment required to achieve water quality defined in "Performance Requirements" Article.

# A.

Operation and Maintenance Data: For sensors, injection pumps, and controllers to include in emergenc...

# A.

Steam System Water-Treatment Service Provider Qualifications: An experienced steam systems water-
treatment service provider capable of analyzing water qualities, installing water-treatment equipmen...

# WATER TREATMENT FOR STEAM SYSTEM FEEDWATER

232519 - 3

# PART 2 - PRODUCTS

2.1

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>
2.2

# A.

Water quality for steam systems shall minimize corrosion and scale buildup for optimum efficiency of...

# B.

Base steam systems feedwater treatment on quality of water available at Project site, steam and cond...

# Steam Condensate:

1.
pH: Maintain a value within [7.8 to 8.4] <Insert range>.
2.
Total Alkalinity: Maintain a value within [5 to 50] <Insert range> ppm.

# D.

Steam boiler operating at 15 psig (104 kPa) and less shall have the following water qualities:
1.
"OH" Alkalinity: Maintain a value within [200 to 400] <Insert range> ppm.

# E.

Steam boiler operating at more than 15 psig (104 kPa) shall have the following water qualities:
1.
"OH" Alkalinity: Maintain a value within [200 to 400] <Insert range> ppm.

# Water Meter:

1.
AWWA C700, oscillating-piston, magnetic-drive, totalization meter.
2.
Body: Bronze.
3.
Minimum Working-Pressure Rating: 150 psig (1035 kPa).

# WATER TREATMENT FOR STEAM SYSTEM FEEDWATER

232519 - 4
5.
Registration: Gallons (Liters) or cubic feet (cubic meters).
6.
End Connections: Threaded.

# Water Meter:

1.
AWWA C701, turbine-type, totalization meter.
2.
Body: Bronze.
3.
Minimum Working-Pressure Rating: 100 psig (690 kPa).

# Water Meter:

1.
AWWA C701, turbine-type, totalization meter.
2.
Body: [Bronze] [Epoxy-coated cast iron].
3.
Minimum Working-Pressure Rating: 150 psig (1035 kPa).

# TSS Controller:

1.
Microprocessor-based controller, 1 percent accuracy in a range from zero to 5000 micromhos.
Incorporate solid-state integrated circuits and digital display in NEMA 250, Type 12 enclosure with

# WATER TREATMENT FOR STEAM SYSTEM FEEDWATER

232519 - 5
10.
Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, by a

# Chemical Solution Tanks:

1.
Chemical-resistant reservoirs fabricated from high-density opaque polyethylene with minimum 110
percent containment vessel.

# Chemical Solution Injection Pumps:

1.
Self-priming, positive displacement; rated for intended chemical with minimum 25 percent safety fact...

# G.

Chemical Solution Tubing: Polyethylene tubing with compression fittings and joints except ASTM A 269...

# Injection Assembly:

1.
Quill: Minimum NPS 1/2 (DN 15) with insertion length sufficient to discharge into at least 25 percen...

# A.

Stainless-Steel Tubing: Comply with ASTM A 269, Type 316.

# B.

Stainless-Steel Fittings: Comply with ASTM A 815/A 815M, Type 316, Grade WP-S.

# C.

Two-Piece, Full-Port, Stainless-Steel Ball Valves: ASTM A 351/A 351M, Type 316 stainless-steel body;

# WATER TREATMENT FOR STEAM SYSTEM FEEDWATER

232519 - 6

# D.

Three-Piece, Full-Port, Stainless-Steel Ball Valves: ASTM A 351/A 351M, Type 316 stainless-steel bod...

# A.

Test Kit: Manufacturer-recommended equipment and chemicals in a wall-mounting cabinet for testing pH...

# Sample Cooler:

1.
Tube: Sample.
a.
Size: NPS 1/4 (DN 8) tubing.
b.
Material: ASTM A 666, Type 316 stainless steel.

# Capacities and Characteristics:

a.
Tube: Sample.
1)
Flow Rate: [0.25 gpm (0.016 L/s)] <Insert value>.
2)
Entering Temperature: [400 deg F (204 deg C)] <Insert value>.

# C.

Corrosion Test-Coupon Assembly: Constructed of corrosive-resistant material, complete with piping, v...

# WATER TREATMENT FOR STEAM SYSTEM FEEDWATER

232519 - 7
2.6

# A.

Chemicals shall be as recommended by water-treatment system manufacturer that are compatible with pi...

# PART 3 - EXECUTION

3.1

# A.

Perform an analysis of supply water to determine quality of water available at Project site.
3.2

# A.

Install chemical application equipment on concrete bases, level and plumb. Maintain manufacturer's
recommended clearances. Arrange units so controls and devices that require servicing are accessible....

# B.

Install seismic restraints for equipment and floor-mounting accessories and anchor to building struc...

# C.

Install water testing equipment on wall near water chemical application equipment.

# D.

Install interconnecting control wiring for chemical treatment controls and sensors.

# E.

Mount sensors and injectors in piping circuits.

# F.

Install automatic chemical-feed equipment for steam boiler and steam condensate systems and include ...

# following:

1.
Install water meter in makeup-water supply.
2.
Install inhibitor injection pumps and solution tanks with injection timer sensing contacts in water ...

# WATER TREATMENT FOR STEAM SYSTEM FEEDWATER

232519 - 8

# G.

Install automatic chemical-feed equipment for [condenser] [fluid-cooler spray] water and include the

# following:

1.
Install water meter in makeup-water supply.
2.
Install inhibitor injection pumps and solution tanks with injection timer sensing contacts in water ...

# A.

Where installing piping adjacent to equipment, allow space for service and maintenance.

# B.

Make piping connections between steam systems water-treatment equipment and dissimilar-metal piping ...

# C.

Install shutoff valves on steam systems water-treatment equipment inlet and outlet. Metal general-du...

# D.

Comply with requirements in Section 221119 "Domestic Water Piping Specialties" for backflow prevente...

# E.

Confirm applicable electrical requirements in electrical Sections for connecting electrical equipmen...

# F.

Ground equipment according to Section 260526 "Grounding and Bonding for Electrical Systems."

# G.

Connect wiring according to Section 260519 "Low-Voltage Electrical Power Conductors and Cables."
3.4

# A.

Manufacturer's Field Service: Engage a factory-authorized service representative to test and inspect

# WATER TREATMENT FOR STEAM SYSTEM FEEDWATER

232519 - 9

# B.

Perform the following tests and inspections[ with the assistance of a factory-authorized service

# representative]:

1.
Inspect field-assembled components and equipment installation, including piping and electrical
connections.

# C.

Equipment will be considered defective if it does not pass tests and inspections.

# D.

Prepare test and inspection reports.

# E.

Sample boiler water at one-week intervals after boiler startup for a period of five weeks, and prepa...

# F.

Comply with ASTM D 3370 and with the following standards:
1.
Silica: ASTM D 859.
2.
Steam System: ASTM D 1066.

# A.

Scope of Maintenance Service: Provide chemicals and service program to maintain water conditions req...

# WATER TREATMENT FOR STEAM SYSTEM FEEDWATER

232519 - 10
1.
Initial water analysis and steam systems water-treatment recommendations.
2.
Startup assistance for Contractor to flush the systems, clean with detergents, and initially fill sy...

# A.

[Engage a factory-authorized service representative to train] [Train] Owner's maintenance personnel ...

# B.

Training: Provide a "how-to-use" self-contained breathing apparatus video that details exact operati...


# Classification

- Document Type: GENERIC_DOCUMENT
- Confidence: 0.30
- Schema Pattern: unknown

