# Document Information

- Path: C:\Repos\FCA-dashboard3\my-full-stack-fastapi-template\utils\pipeline\data\input\MF-SPECS_235213 FL - ELECTRIC BOILERS.pdf
- Type: 

## Metadata

- title: SECTION 235213 - ELECTRIC BOILERS
- author: ARCOM, Inc.
- subject: ELECTRIC BOILERS
- creator: Microsoft Office Word
- producer: Aspose.Words for .NET 24.11.1
- creation_date: D:20131216234200Z
- modification_date: D:20250314222307-06'00'

# Content

# Introduction

Copyright 2013 AIA
MasterSpec Premium
06/13

# ELECTRIC BOILERS

235213 - 1

# TIPS:

To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...

# PART 1 - GENERAL

1.1

# A.

Drawings and general provisions of the Contract, including General and Supplementary
Conditions and Division 01 Specification Sections, apply to this Section.

# A.

Section includes electric boilers, trim, and accessories for generating [hot water] [and]
[steam].
1.3

# A.

Product Data: For each type of product.
1.
Include construction details, material descriptions, dimensions of individual components

# B.

Shop Drawings: For boilers, boiler trim, and accessories.
1.
Include plans, elevations, sections, and [mounting] [attachment] details.

# C.

Delegated-Design Submittal: For each boiler.
1.
Design calculations and vibration isolation base details, signed and sealed by a qualified

# ELECTRIC BOILERS

235213 - 2
b.
Vibration Isolation Base Details: Detail fabrication including anchorages and
attachments to structure and to supported equipment. Include adjustable motor

# A.

Seismic Qualification Certificates: For boilers, accessories, and components, from
manufacturer.
1.

# B.

Source quality-control reports.

# C.

Field quality-control reports.

# D.

Sample Warranty: For special warranty.

# Other Informational Submittals:

1.
ASME Stamp Certification and Report: Submit "A," "S," or "PP" stamp certificate of
authorization, as required by authorities having jurisdiction, and document hydrostatic

# A.

Operation and Maintenance Data: For boilers, components, and accessories to include in
emergency, operation, and maintenance manuals.

# A.

Manufacturer's Warranty: Manufacturer agrees to repair or replace pressure vessels of boilers
that fail in materials or workmanship within specified warranty period.

# PART 2 - PRODUCTS

2.1

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>
Copyright 2013 AIA

# ELECTRIC BOILERS

235213 - 3
2.2

# A.

Description: Factory-fabricated, -assembled, and -tested electric boilers with trim and controls
necessary to generate [hot water] [steam].

# B.

Pressure Vessel: [Carbon-steel] [Cast-iron] pressure vessel mounted on structural-steel base.

# C.

Nozzles: Flanges for [water inlet and] [steam] outlet and heating element inserts; threaded
connections for trim and controls.

# D.

Insulation: [One layer] [Two layers] of minimum [1-inch- (25-mm-)] [2-inch- (50-mm-)]
<Insert thickness> thick, glass-fiber insulation.

# E.

Jacket: [Galvanized ]sheet metal casing with [baked-enamel] [powder-coated] protective
finish and removable panels with snap-in or interlocking closures for access to pressure vessel.

# F.

Lifting Lugs: Welded to pressure vessel, extending above jacket.

# G.

Heating Elements: [Copper] [Incoloy]-sheathed, replaceable electric-resistance element, rated
20-kW

# H.

Mounting Base: For securing boiler to concrete base.
1.
Seismic Fabrication Requirements: Fabricate mounting base and attachment to boiler,

# I.

Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, by
a qualified testing agency, and marked for intended location and application.

# J.

ASME Compliance: Fabricate and label boilers to comply with 2013 ASME Boiler and
Pressure Vessel Code.

# K.

NFPA Compliance: Design and fabricate boilers to comply with NFPA 70, Article 424,
Paragraphs G and H.

# L.

UL Compliance: Test boilers for compliance with UL 834. Boilers shall be listed and labeled by
a testing agency acceptable to authorities having jurisdiction.

# M.

CSA Compliance: Test boilers for compliance with CSA B51.
2.3

# A.

Include devices sized to comply with [ASME B31.1] [ASME B31.9] [CSA B51].

# B.

Aquastat Controllers: Operating auto-reset high limit.

# C.

Safety Relief Valve: ASME rated.
Copyright 2013 AIA
MasterSpec Premium
06/13

# ELECTRIC BOILERS

235213 - 4

# D.

Pressure and Temperature Gage: Minimum 3-1/2-inch- (89-mm-) diameter, combination water-
pressure and -temperature gage. Gages shall have operating-pressure and -temperature ranges,

# E.

Boiler Air Vent: [Automatic] [Manual].

# F.

Dip-tube in water outlet.

# G.

Drain Valve: Minimum NPS 3/4 (DN 20) hose-end ball valve sized according to requirements
of authorities having jurisdiction.

# H.

Tankless Heater: Carbon-steel header with copper-tube heat exchanger, mounted in an upper
port of pressure vessel and sealed with fiber gasket.

# A.

Include devices sized to comply with [ASME B31.1] [ASME B31.9] [CSA B51].

# B.

Pressure Controllers: Operating auto-reset high limit.

# Safety Relief Valve:

1.
Size and Capacity: As required for equipment according to 2013 ASME Boiler and
Pressure Vessel Code.

# D.

Pressure Gage: Minimum 3-1/2-inch (89-mm) diameter. Gage shall have normal operating
pressure about 50 percent of full range.

# E.

Water Column: Minimum 12-inch (300-mm) glass gage with shutoff cocks.

# F.

Drain Valves: Minimum NPS 3/4 (DN 20) or nozzle size with hose-end connection.

# G.

Blowdown Valves: Factory-installed bottom and surface, slow-acting blowdown valves same
size as boiler nozzle.[Blowdown valves shall be combination of slow and quick acting, as

# H.

Stop Valves: Boiler inlets and outlets, except safety relief valves or preheater inlet and outlet,
shall be equipped with stop valve in an accessible location as near as practical to boiler nozzle

# ELECTRIC BOILERS

235213 - 5

# I.

Stop-Check Valves: Factory-installed, stop-check valve and stop valve at boiler outlet, with
free-blow drain valve factory installed between the two valves and visible when operating stop-

# J.

Tankless Heater: Carbon-steel header with copper-tube heat exchanger, mounted in an upper
port of pressure vessel and sealed with fiber gasket.

# A.

Refer to Section 230923 "Direct Digital Control (DDC) System for HVAC" and
Section 230993.11 "Sequence of Operations for HVAC DDC."

# B.

Boiler operating controls shall include the following devices and features:
1.
Control transformer.

# ELECTRIC BOILERS

235213 - 6
a.
Include automatic, alternating-operation sequence for multiple boilers to provide
equal runtime for boilers.

# C.

Safety Controls: To maintain safe operating conditions, safety controls limit boiler operation.
1.
High Cutoff: [Manual] [Automatic] reset stops boiler if operating conditions rise above

# D.

Building Management System Interface: Factory install hardware and software to enable
building management system to monitor, control, and display boiler status and alarms.

# Hardwired Points:

a.
Monitoring: On/off status, [common trouble alarm] [low-water-level alarm]
<Insert monitoring>.
b.

# A.

Single-Point Field Power Connection: Factory-installed and -wired switches, transformers, and
electrical devices necessary shall provide a single-point field power connection to boiler.

# B.

Electrical Enclosures: NEMA 250, Type [1] <Insert type> enclosure with hinged door and key-
locking handle.

# C.

Install factory wiring outside of an enclosure in a [metal ]raceway.

# D.

Comply with NFPA 70.
1.
Electrical Circuits: 48 A, maximum.

# E.

Connectors: Mechanical lugs bolted to copper bus bars or distribution blocks with pressure
connectors.

# F.

Fuses: NEMA FU 1, Class J or K5; 60 A, maximum.

# G.

Contactors: Three-pole magnetic contactors, listed for 500,000 cycles at full load.
Copyright 2013 AIA

# ELECTRIC BOILERS

235213 - 7

# H.

Factory-wired internal control devices and heating elements.
1.
Wiring shall be numbered and color coded to match wiring diagram.

# Hot-Water Heating:

1.
Design Water-Pressure Rating: [160 psig (1100 kPa)] <Insert pressure rating>.
2.
Safety Relief Valve Setting: <Insert psig (kPa)>.

# Steam Heating:

1.
Design Steam-Pressure Rating: [15 psig (104 kPa)] [60 psig (420 kPa)] [125 psig (860
kPa)] <Insert pressure rating>.

# C.

Output Capacity: <Insert MBh (kW)>.

# D.

Equivalent Direct Radiation: <Insert EDR (W)>.

# Tankless Water Heater:

1.
Design Water Flow: <Insert gpm (L/s)>.
2.
Design Pressure Drop: <Insert psig (kPa)>.
3.
Entering-Water Temperature: <Insert deg F (deg C)>.

# Electrical Characteristics:

1.
Kilowatts: <Insert number> kW.
2.
Volts: [208] [480] <Insert number> V.
3.
Phase: Three.
4.
Hertz: [50] [60] <Insert number> Hz.

# A.

Test and inspect factory-assembled boilers, before shipping, according to [2013 ASME Boiler
and Pressure Vessel Code] [CSA B51].

# B.

Hydrostatic Test: Factory test assembled boiler, including hydrostatic test.
Copyright 2013 AIA
MasterSpec Premium

# ELECTRIC BOILERS

235213 - 8

# C.

Allow Owner access to source quality-control testing of boilers. Notify Architect 14 days in
advance of testing.

# PART 3 - EXECUTION

3.1

# A.

Examine roughing-in for concrete equipment bases, anchor-bolt sizes and locations, and piping
and electrical connections to verify actual locations, sizes, and other conditions affecting

# B.

Examine mechanical spaces, including required space for element removal, for suitable
conditions where boilers will be installed.

# C.

Proceed with installation only after unsatisfactory conditions have been corrected.
3.2

# Equipment Mounting:

1.
Install boilers on cast-in-place concrete equipment base(s). Comply with requirements for
equipment bases and foundations specified in [Section 033000 "Cast-in-Place

# B.

Install electrical devices furnished with boiler but not specified to be factory mounted.
3.3

# A.

Piping installation requirements are specified in [Section 232113 "Hydronic Piping"] [and]
[Section 232213 "Steam and Condensate Heating Piping."]. Drawings indicate general

# B.

Install piping adjacent to boiler to allow service and maintenance.

# C.

Connect hot-water piping to supply- and return-boiler tappings, with shutoff valve and union or
flange at each connection.

# D.

Connect steam and condensate piping to supply-, return-, and blowdown-boiler tappings, with
shutoff valve and union or flange at each connection.

# E.

Install piping from safety relief valves to nearest floor drain.
Copyright 2013 AIA
MasterSpec Premium

# ELECTRIC BOILERS

235213 - 9

# F.

Install piping from safety relief valves to drip-pan elbow and to nearest floor drain.

# G.

Install piping from equipment drain connection to nearest floor drain. Piping shall be at least
full size of connection. Provide an isolation valve if required.

# A.

Testing Agency: [Owner will engage] [Engage] a qualified testing agency to perform tests and
inspections.

# B.

Manufacturer's Field Service: Engage a factory-authorized service representative to test and
inspect components, assemblies, and equipment installations, including connections.

# C.

Perform the following tests and inspections[ with the assistance of a factory-authorized

# service representative]:

1.
Perform installation and startup checks according to manufacturer's written instructions.
2.
Leak Test: Hydrostatic test. Repair leaks and retest until no leaks exist.

# D.

Remove and replace malfunctioning units and retest as specified above.

# Performance Tests:

1.
Engage a factory-authorized service representative to inspect component assemblies and
equipment installations, including connections, and to conduct performance testing.

# F.

Boiler will be considered defective if it does not pass tests and inspections.

# G.

Prepare test and inspection reports.
3.5

# A.

Occupancy Adjustments: When requested within [12 months] <Insert time period> of date of
Substantial Completion, provide on-site assistance in adjusting system to suit actual occupied

# ELECTRIC BOILERS

235213 - 10
conditions. Provide up to [two] <Insert number> visits to Project during other-than-normal

# A.

[Engage a factory-authorized service representative to train] [Train] Owner's maintenance
personnel to adjust, operate, and maintain boilers. Refer to Section 017900 "Demonstration and


# Classification

- Document Type: GENERIC_DOCUMENT
- Confidence: 0.30
- Schema Pattern: unknown

