# Document Information

- Path: C:\Repos\FCA-dashboard3\my-full-stack-fastapi-template\utils\pipeline\data\input\MF-SPECS_235216 FL - CONDENSING BOILERS.pdf
- Type: 

## Metadata

- title: SECTION 235216 - CONDENSING BOILERS
- author: ARCOM, Inc.
- subject: CONDENSING BOILERS
- creator: Microsoft Office Word
- producer: Aspose.Words for .NET 24.11.1
- creation_date: D:20131216234200Z
- modification_date: D:20250314222322-06'00'

# Content

# Introduction

Copyright 2013 AIA
MasterSpec Premium
09/13

# CONDENSING BOILERS

235216 - 1

# TIPS:

To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...

# PART 1 - GENERAL

1.1

# A.

Drawings and general provisions of the Contract, including General and Supplementary Conditions and

# A.

Section includes gas-fired, [pulse-combustion] [fire-tube] [water-tube] [water-jacketed] condensing ...

# A.

Product Data: For each type of product.
1.
Include construction details, material descriptions, dimensions of individual components and profile...

# B.

Shop Drawings: For boilers, boiler trim, and accessories.
1.
Include plans, elevations, sections, and [mounting] [attachment] details.

# C.

Delegated-Design Submittal: For each boiler.
1.
Design calculations and vibration isolation base details, signed and sealed by a qualified professio...

# CONDENSING BOILERS

235216 - 2
b.
Vibration Isolation Base Details: Detail fabrication, including anchorages and attachments to

# A.

Seismic Qualification Certificates: For boiler, accessories, and components, from manufacturer.
1.
Basis for Certification: Indicate whether withstand certification is based on actual test of assembl...

# B.

Source quality-control reports.

# C.

Field quality-control reports.

# D.

Sample Warranty: For special warranty.

# Other Informational Submittals:

1.
ASME Stamp Certification and Report: Submit "A," "S," or "PP" stamp certificate of authorization, as

# A.

Operation and Maintenance Data: For boilers to include in emergency, operation, and maintenance manu...

# A.

Manufacturer's Warranty: Manufacturer agrees to repair or replace components of boilers that fail in...

# Warranty Period for Pulse-Combustion Boilers:

a.
Heat Exchanger Damaged by Thermal Shock: [10] <Insert number> years from date of
Substantial Completion.

# Warranty Period for Fire-Tube Condensing Boilers:

a.
Leakage and Materials: [10] <Insert number> years from date of Substantial Completion.
Copyright 2013 AIA

# CONDENSING BOILERS

235216 - 3
b.
Heat Exchanger Damaged by Thermal Stress and Corrosion: [Prorated] [Nonprorated] for
[five] <Insert number> years from date of Substantial Completion.

# PART 2 - PRODUCTS

2.1

# A.

Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, by a qual...

# B.

ASME Compliance: Fabricate and label boilers to comply with 2010 ASME Boiler and Pressure Vessel Cod...

# C.

ASHRAE/IES 90.1 Compliance: Boilers shall have minimum efficiency according to "Gas and Oil Fired Bo...

# D.

DOE Compliance: Minimum efficiency shall comply with 10 CFR 430, Subpart B, Appendix N.

# E.

UL Compliance: Test boilers for compliance with UL 795. Boilers shall be listed and labeled by a tes...

# F.

CSA Compliance: Test boilers for compliance with CSA B51.

# G.

Mounting Base: For securing boiler to concrete base.
1.
Seismic Fabrication Requirements: Fabricate mounting base and attachment to boiler pressure vessel,

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>

# B.

Description: Factory-fabricated, -assembled, and -tested, pulse-combustion condensing boiler with he...

# CONDENSING BOILERS

235216 - 4
gas vent; combustion-air intake connections; water supply, return, and condensate drain connections;...

# C.

Heat Exchanger: [Type 316L, stainless-steel] [Carbon-steel] primary and secondary combustion chamber...

# D.

Pressure Vessel: Carbon steel with welded heads and tube connections.

# E.

Exhaust Decoupler: Fiberglass composite material in a corrosion-resistant steel box.

# F.

Burner: [Natural] [Propane] gas, self-aspirating and self-venting after initial start.

# G.

Blower: Centrifugal fan to operate only during start of each burner sequence.
1.
Motors: Comply with NEMA designation, temperature rating, service factor, and efficiency requirement...

# H.

Gas Train: Combination gas valve with manual shutoff and pressure regulator.

# I.

Ignition: Spark ignition with 100 percent main-valve shutoff with electronic flame supervision.

# Casing:

1.
Jacket: Sheet metal, with snap-in or interlocking closures.
2.
Control Compartment Enclosure: NEMA 250, Type 1A.

# K.

Mufflers: Carbon-steel intake muffler and stainless-steel exhaust.

# L.

Condensate Trap: Cast-iron body with stainless-steel internal parts.

# Hot-Water Heating:

1.
Design Water-Pressure Rating: [15 psig (104 kPa)] [150 psig (1035 kPa)] <Insert pressure rating>.

# CONDENSING BOILERS

235216 - 5

# Steam Heating:

1.
Design Steam-Pressure Rating: [Steam, 60 psig (415 kPa)] [100 psig (690 kPa)] [160 psig (1100 kPa)]

# Blower:

a.
Motor Horsepower: <Insert number> hp.
b.
RPM: <Insert number>.
14.

# Electrical Characteristics:

a.
Volts: [115] [208] [230] [460] <Insert number> V.
b.
Phase: [Single] [Three].
c.
Hertz: [50] [60] <Insert number> Hz.

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>

# B.

Description: Factory-fabricated, -assembled, and -tested, fire-tube condensing boiler with heat exch...

# C.

Heat Exchanger: Nonferrous, corrosion-resistant combustion chamber.

# D.

Pressure Vessel: Carbon steel with welded heads and tube connections.

# E.

Burner: [Natural] [Propane] gas, forced draft.

# F.

Blower: Centrifugal fan to operate during each burner firing sequence and to prepurge and postpurge ...

# CONDENSING BOILERS

235216 - 6
a.
Motor Sizes: Minimum size as indicated; if not indicated, large enough so driven load will not

# G.

Gas Train: Combination gas valve with manual shutoff and pressure regulator.

# H.

Ignition: Spark ignition with 100 percent main-valve shutoff with electronic flame supervision.

# Casing:

1.
Jacket: [Sheet metal] [Plastic], with snap-in or interlocking closures.
2.
Control Compartment Enclosures: NEMA 250, Type 1A.

# Capacities and Characteristics:

1.
Heating Medium: Hot water.
2.
Design Water-Pressure Rating: [160 psig (1100 kPa)] <Insert value>.

# Blower:

a.
Motor Horsepower: <Insert number> hp.
b.
RPM: <Insert number>.
18.

# Electrical Characteristics:

a.
Volts: [115] [208] [230] [460] <Insert number> V.
b.
Phase: [Single] [Three].
c.
Hertz: [50] [60] <Insert number> Hz.

# CONDENSING BOILERS

235216 - 7
2.4

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>

# B.

Description: Factory-fabricated, -assembled, and -tested, copper-finned, water-tube condensing boile...

# C.

Heat Exchanger: Finned-copper primary and stainless-steel secondary heat exchangers.

# D.

Combustion Chamber: Stainless steel, sealed.

# E.

Burner: [Natural] [Propane] gas, forced draft drawing from gas premixing valve.

# F.

Blower: Centrifugal fan to operate during each burner firing sequence and to prepurge and postpurge ...

# G.

Gas Train: Combination gas valve with manual shutoff and pressure regulator.

# H.

Ignition: Silicone carbide hot-surface ignition that includes flame safety supervision and 100 perce...

# I.

Integral Circulator: Cast-iron body and stainless-steel impeller sized for minimum flow required in ...

# Casing:

1.
Jacket: Sheet metal, with snap-in or interlocking closures.
2.
Control Compartment Enclosures: NEMA 250, Type 1A.

# Capacities and Characteristics:

1.
Heating Medium: Hot water.
2.
Design Water-Pressure Rating: [160 psig (1100 kPa)] <Insert value>.

# CONDENSING BOILERS

235216 - 8
8.
Design Pressure Drop: <Insert psig (kPa)>.
9.
Minimum Efficiency AFUE: <Insert number> percent.

# Blower:

a.
Motor Horsepower: <Insert number> hp.
b.
RPM: <Insert number>.
17.

# Electrical Characteristics:

a.
Volts: [115] [208] [230] [460] <Insert number> V.
b.
Phase: [Single] [Three].
c.
Hertz: [50] [60] <Insert number> Hz.

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>

# B.

Description: Factory-fabricated, -assembled, and -tested, water-jacketed condensing boiler with heat...

# C.

Heat Exchanger: Stainless-steel primary and secondary combustion chamber.

# D.

Pressure Vessel: Carbon steel with welded heads and tube connections where not in contact with combu...

# E.

Burner: [Natural] [Propane] gas, forced draft; swing-open front and burner observation port.

# F.

Blower: Centrifugal fan, forced draft. Include prepurge and postpurge of the combustion chamber.
1.

# G.

Gas Train: Combination gas valve with manual shutoff and pressure regulator. Include 100 percent saf...

# CONDENSING BOILERS

235216 - 9

# H.

Ignition: Electric-spark ignition with 100 percent main-valve shutoff with electronic flame supervis...

# Casing:

1.
Jacket: Sheet metal, with snap-in or interlocking closures.
2.
Control Compartment Enclosures: NEMA 250, Type 1A.

# Capacities and Characteristics:

1.
Heating Medium: Hot water.
2.
Design Water-Pressure Rating: [30 psig (207 kPa)] <Insert value>.
3.

# Blower:

a.
Motor Horsepower: <Insert number> hp.
b.
RPM: <Insert number>.
18.

# Electrical Characteristics:

a.
Volts: [115] [208] [230] [460] <Insert number> V.
b.
Phase: [Single] [Three].
c.
Hertz: [50] [60] <Insert number> Hz.

# A.

Include devices sized to comply with [ASME B31.1] [ASME B31.9].

# B.

Aquastat Controllers: Operating[, firing rate,] and high limit.
Copyright 2013 AIA
MasterSpec Premium

# CONDENSING BOILERS

235216 - 10

# C.

Safety Relief Valve: ASME rated.

# D.

Pressure and Temperature Gage: Minimum 3-1/2-inch- (89-mm-) diameter, combination water-pressure and...

# E.

Boiler Air Vent: [Automatic] [Manual].

# F.

Drain Valve: Minimum NPS 3/4 (DN 20) hose-end gate valve.

# G.

Circulation Pump: Nonoverloading, in-line pump with split-capacitor motor having thermal-overload pr...

# A.

Include devices sized to comply with [ASME B31.1] [ASME B31.9].

# B.

Pressure Controllers: Operating[, firing rate,] and high limit.

# Safety Relief Valve:

1.
Size and Capacity: As required for equipment according to 2010 ASME Boiler and Pressure Vessel
Code.

# D.

Pressure Gage: Minimum 3-1/2-inch (89-mm) diameter. Gage shall have normal operating pressure about ...

# E.

Water Column: Minimum 12-inch (300-mm) glass gage with shutoff cocks.

# F.

Drain Valves: Minimum NPS 3/4 (DN 20) or nozzle size with hose-end connection.

# G.

Blowdown Valves: Factory-installed bottom and surface, slow-acting blowdown valves same size as boil...

# H.

Stop Valves: Boiler inlets and outlets, except safety relief valves or preheater inlet and outlet, s...

# I.

Stop-Check Valves: Factory-installed, stop-check valve and stop valve at boiler outlet with free-blo...

# CONDENSING BOILERS

235216 - 11
2.8

# A.

Refer to Section 230923 "Direct Digital Control (DDC) System for HVAC" and Section 230993.11 "Sequen...

# B.

Boiler operating controls shall include the following devices and features:
1.
Control transformer.

# C.

Burner Operating Controls: To maintain safe operating conditions, burner safety controls limit burne...

# CONDENSING BOILERS

235216 - 12

# D.

Building Automation System Interface: Factory install hardware and software to enable building autom...

# Hardwired Points:

a.
Monitoring: On/off status, [common trouble alarm] [low-water-level alarm] <Insert
monitoring>.
b.

# A.

Controllers, Electrical Devices, and Wiring: Electrical devices and connections are specified in ele...

# B.

Single-Point Field Power Connection: Factory-installed and -wired switches, motor controllers, trans...

# A.

Kit: Complete system, ASTM A 959, Type 29-4C stainless steel, pipe, vent terminal, thimble, indoor p...

# B.

Combustion-Air Intake: Complete system, stainless steel, pipe, vent terminal with screen, inlet air ...

# A.

Burner and Hydrostatic Test: Factory adjust burner to eliminate excess oxygen, carbon dioxide, oxide...

# B.

Test and inspect factory-assembled boilers, before shipping, according to 2010 ASME Boiler and Press...

# CONDENSING BOILERS

235216 - 13

# C.

Allow Owner access to source quality-control testing of boilers. Notify Architect 14 days in advance...

# PART 3 - EXECUTION

3.1

# A.

Examine roughing-in for concrete equipment bases, anchor-bolt sizes and locations, and piping and el...

# B.

Examine mechanical spaces for suitable conditions where boilers will be installed.

# C.

Proceed with installation only after unsatisfactory conditions have been corrected.
3.2

# Equipment Mounting:

1.
Install boilers on cast-in-place concrete equipment base(s). Comply with requirements for equipment

# B.

Install gas-fired boilers according to NFPA 54.

# C.

Assemble and install boiler trim.

# D.

Install electrical devices furnished with boiler but not specified to be factory mounted.

# E.

Install control wiring to field-mounted electrical devices.
3.3

# A.

Piping installation requirements are specified in other Sections. Drawings indicate general arrangem...

# B.

Install piping adjacent to boiler to allow service and maintenance.

# C.

Install piping from equipment drain connection to nearest floor drain. Piping shall be at least full...

# CONDENSING BOILERS

235216 - 14

# D.

Connect piping to boilers, except safety relief valve connections, with flexible connectors of mater...

# E.

Connect gas piping to boiler gas-train inlet with union. Piping shall be at least full size of gas-t...

# F.

Connect hot-water piping to supply- and return-boiler tappings with shutoff valve and union or flang...

# G.

Connect steam and condensate piping to supply-, return-, and blowdown-boiler tappings with shutoff v...

# H.

Install piping from safety relief valves to nearest floor drain.

# I.

Install piping from safety valves to drip-pan elbow and to nearest floor drain.

# Boiler Venting:

1.
Install flue venting kit and combustion-air intake.
2.
Connect full size to boiler connections.[ Comply with requirements in Section 235123 "Gas Vents."]

# K.

Ground equipment according to Section 260526 "Grounding and Bonding for Electrical Systems."

# L.

Connect wiring according to Section 260519 "Low-Voltage Electrical Power Conductors and Cables."
3.4

# A.

Testing Agency: [Owner will engage] [Engage] a qualified testing agency to perform tests and inspect...

# B.

Manufacturer's Field Service: Engage a factory-authorized service representative to test and inspect...

# C.

Perform the following tests and inspections[ with the assistance of a factory-authorized service

# representative]:

1.
Perform installation and startup checks according to manufacturer's written instructions.
2.
Leak Test: Hydrostatic test. Repair leaks and retest until no leaks exist.

# CONDENSING BOILERS

235216 - 15

# D.

Boiler will be considered defective if it does not pass tests and inspections.

# E.

Prepare test and inspection reports.

# F.

Occupancy Adjustments: When requested within [12 months of date of Substantial Completion] <Insert t...

# Performance Tests:

1.
Engage a factory-authorized service representative to inspect component assemblies and equipment

# A.

[Engage a factory-authorized service representative to train] [Train] Owner's maintenance personnel ...


# Classification

- Document Type: GENERIC_DOCUMENT
- Confidence: 0.30
- Schema Pattern: unknown

