{
  "document": {
    "metadata": {
      "title": "SECTION 235233 - - WATER-TUBE BOILERS",
      "author": "ARCOM, Inc.",
      "subject": "WATER-TUBE BOILERS",
      "creator": "Microsoft Office Word",
      "producer": "Aspose.Words for .NET 24.11.1",
      "creation_date": "D:20131216234200Z",
      "modification_date": "D:20250314222343-06'00'"
    },
    "path": "utils\\pipeline\\data\\input\\MF-SPECS_235233 FL - WATER-TUBE BOILERS.pdf",
    "type": ""
  },
  "content": [
    {
      "title": "Introduction",
      "content": "Copyright 2013 AIA\nMasterSpec Premium\n12/13\n",
      "children": [],
      "level": 3
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 1\n",
      "children": [
        {
          "title": "TIPS:",
          "content": "To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "PART 1 - GENERAL",
      "content": "1.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Drawings and general provisions of the Contract, including General and Supplementary\nConditions and Division 01 Specification Sections, apply to this Section.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Section includes packaged, factory-fabricated and -assembled, gas-fired, finned water-tube\nboilers for generating hot water.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Section includes packaged, [factory-] [or] [field-] assembled, water-tube boilers for generating\n[hot water] [steam].\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Product Data: For each type of product, include the following:\n1.\nConstruction details, material descriptions, dimensions, and weights of individual\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 2\n10.\nManufacturer's product data showing size, scale range, and accuracy of thermometers and\n",
      "children": [
        {
          "title": "LEED Submittals:",
          "content": "1.\nInclude supporting data to satisfy requirements of Project LEED credits.\n2.\nOrganize and identify standalone, supporting data for each LEED credit.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "C.",
          "content": "Shop Drawings: For boilers, boiler trim, and accessories.\n1.\nInclude plans, elevations, sections, and [mounting] [attachment] details.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Coordination Drawings: Plan and elevation views, drawn to <Insert scale> scale, indicating\nequipment manufacturers' service clearances, structure and base attachment, piping, power,\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 3\n",
      "children": [
        {
          "title": "B.",
          "content": "Seismic Qualification Certificates: For boilers, accessories, and components, from\nmanufacturer.\n1.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Installation instructions.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Source quality-control reports.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Field quality-control reports.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Sample Warranty: For special warranty.\n",
          "children": [
            {
              "title": "Other Informational Submittals:",
              "content": "1.\nASME \"A\" Stamp Certification and Report: Submit \"A\" stamp certificate of\nauthorization as required by authorities having jurisdiction, and document hydrostatic\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Operation and Maintenance Data: For boilers, components, and accessories to include in\nemergency, operation, and maintenance manuals.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Spare Parts List: Recommended spare parts list with quantity for each.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Touch-up Paint Description: Detailed description of paint used in application of finish coat to\nallow for procurement of a matching paint.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Instructional Videos: Including those that are prerecorded and those that are recorded during\ntraining.\n",
          "children": [
            {
              "title": "Tool kit to include the following:",
              "content": "1.\nA tool kit specially designed by boiler manufacturer for use in servicing boiler(s)\nfurnished.\n2.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 4\n4.\nA list of each tool furnished. Permanently attach the list to underside of case cover. Text\n",
      "children": [
        {
          "title": "B.",
          "content": "Touch-up Paint: [32-oz. (1-L)] <Insert volume> container of paint used for finish coat. Label\non outside of container shall have a detailed description of paint to allow for procurement of a\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Ship boilers from the factory free of water. Drain water and blow dry with compressed air if\nrequired to remove all water before shipping.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Cover and protect flue, electrical controls, and piping connections before shipping. Protect and\nseal openings and connections with blinds, caps, plugs, and other materials during delivery,\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Protect boiler components with removable temporary enclosures to prevent damage during\nshipping, storage, and installation.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Package boiler for export shipping in totally enclosed [bagging] [crate] [crate with bagging].\n1.8\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Special Warranty: Manufacturer agrees to repair or replace heat exchangers damaged by\nthermal shock and vent dampers of boilers that fail in materials or workmanship within\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Special Warranty: Manufacturer agrees to repair or replace drums, tubes, headers, cabinets,\natmospheric gas burners, and pressure vessels of boilers that fail in materials or workmanship\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "PART 2 - PRODUCTS",
      "content": "2.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Fuel-to[steam] [water] efficiency indicated shall be based on the following:\n1.\nEfficiency Testing Method: BTS-2000.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 5\n2.\nEfficiency Testing Method: ASME Performance Test Code (PTC) 4, [Input-Output]\n[Heat Loss] method.\n",
      "children": [
        {
          "title": "Test Operating Conditions:",
          "content": "a.\nAmbient Temperature: <Insert temperature>.\nb.\nAmbient Relative Humidity: <Insert relative humidity>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "B.",
          "content": "Gas-Fired Boiler Emissions: Not to exceed allowable ambient-air quality standards in governing\njurisdiction and indicated values.\n",
          "children": [
            {
              "title": "Carbon monoxide:",
              "content": "a.\n[50] <Insert number> parts per million at any point from 100 percent to [50]\n<Insert number> percent fire.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Oil-Fired Boiler Emissions: Not to exceed allowable ambient-air quality standards in governing\njurisdiction and indicated values.\n",
          "children": [
            {
              "title": "Carbon monoxide:",
              "content": "a.\n[50] <Insert number> parts per million at any point from 100 percent to [50]\n<Insert number> percent fire.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 6\n5.\nParticulate Matter: [0.01 lb/MMBtu] <Insert value>.\n6.\nSmoke: Not visible and not to exceed No. 1 on the Bacharach smoke scale.\n",
      "children": [
        {
          "title": "D.",
          "content": "Multiple Boiler Operation: Equip individual boilers in multiple boiler applications with integral\ncontrols to provide multiple boiler operation for optimum system performance, energy\n",
          "children": [
            {
              "title": "efficiency, and the following:",
              "content": "1.\nEqualize runtime of boilers in service.\n2.\nOperate multiple boilers hot to minimize disruption of service in the event of single boiler\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Seismic Performance: Boiler shall withstand the effects of earthquake motions determined\naccording to [ASCE/SEI 7] <Insert requirement>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Sound: Boiler sound level, measured according to parameters defined in ABMA publication\n\"Boiler 304 Measurement of Sound from Steam Generators\" shall not exceed <Insert number>\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Steam Quality: [99] [99.5] <Insert number> percent dry[ and saturated].\n",
          "children": [
            {
              "title": "Operation Following Loss of Normal Power:",
              "content": "1.\nEquipment, associated factory- and field-installed controls, and associated electrical\nequipment and power supply connected to back-up power system shall automatically\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Outdoor Installations:",
              "content": "1.\nBoiler shall be suitable for outdoor installation indicated. Provide adequate weather\nprotection to ensure reliable service life over a [25] <Insert number> -year period, with\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 7\nProvide as part of boiler package, products, such as combustion-air pre-heaters and other\n",
      "children": [
        {
          "title": "J.",
          "content": "Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, by\na qualified testing agency, and marked for intended location and application.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "K.",
          "content": "ASME Compliance: Fabricate and label boilers to comply with 2010 ASME Boiler and\nPressure Vessel Code.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "L.",
          "content": "ASHRAE/IES 90.1 Compliance: Boilers shall have minimum efficiency according to \"Gas and\nOil Fired Boilers - Minimum Efficiency Requirements.\"\n",
          "children": [],
          "level": 2
        },
        {
          "title": "M.",
          "content": "DOE Compliance: Minimum efficiency for boilers with capacity of 300,000 Btu/h (87.9 kW)\nshall comply with 10 CFR 430, Subpart B, Appendix N, \"Uniform Test Method for Measuring\n",
          "children": [],
          "level": 2
        },
        {
          "title": "N.",
          "content": "UL Compliance: Test boilers for compliance with [UL 726] [UL 726 and UL 795] [UL 795].\nBoilers shall be listed and labeled by a testing agency acceptable to authorities having\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "<Double click here to find, evaluate, and insert list of manufacturers and products.>\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Description: Factory-fabricated, -assembled, and -tested boiler, with tubes sealed into headers\npressure tight, and set on a steel base; including insulated jacket, flue-gas vent, combustion-air-\n",
          "children": [
            {
              "title": "Heat Exchanger:",
              "content": "1.\nFinned [copper] [steel] [or] [copper-nickel] tubing with stainless-steel baffles.\n2.\n[Bronze] [Cast-iron] [or] [Steel] headers.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Combustion Chamber Internal Insulation: Interlocking panels of refractory insulation, high-\ntemperature cements, mineral fiber, and ceramic refractory tile for service temperatures of up to\n",
          "children": [
            {
              "title": "Casing:",
              "content": "1.\nJacket: [Sheet metal] [or] [Stainless steel], with snap-in or interlocking closures.\n2.\nControl Compartment Enclosure: NEMA 250, Type 1A.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 8\n6.\nCombustion-Air Connection: Inlet duct collar and sheet metal closure over burner\ncompartment.\n",
      "children": [
        {
          "title": "Burner:",
          "content": "1.\nBurner Tubes and Orifices: Stainless steel, for [natural] [propane] gas.[ Mount burner\ntubes in a slide-out burner drawer for ease of inspection.]\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Vertical Burner:",
          "content": "a.\n[High-temperature stainless steel] [Ceramic] to fire in a 360-degree pattern.\nb.\nBurner shall have a viewing port for observation of burner operation and a factory-\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Train:",
          "content": "Control\ndevices\nand\n[full-modulation]\n[on/off]\n[low/high/low]\n[proportional] control sequence shall comply with [AGA] [ASME CSD-1] [FM\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Hot-Water Boiler Trim:",
          "content": "1.\nHot-Water Temperature Controllers: Operating[, firing rate,] and high limit.\n2.\nSafety Relief Valve: ASME rated.\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 9\n",
      "children": [
        {
          "title": "Controls:",
          "content": "1.\nBoiler operating controls shall include the following devices and features:\na.\nControl transformer.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Hardwired I/O Points:",
          "content": "1)\nMonitoring: On/off status, [common trouble alarm] [low-water-level\nalarm] <Insert monitoring point>.\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 10\n2.3\n",
      "children": [
        {
          "title": "A.",
          "content": "<Double click here to find, evaluate, and insert list of manufacturers and products.>\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Description: Factory-fabricated and [field]-assembled water-tube boiler, with heat exchanger\nsealed pressure tight, and built on a steel base; including insulated jacket, flue-gas vent, supply\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Heat-Exchanger Design: Straight steel tubes rolled into steel headers.\n1.\nAccessible head plates at both ends.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Heat-Exchanger Design: Bent steel tubes [swaged] [welded] into steel headers[ with\nmembrane waterwall design].\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Combustion Chamber: Equipped with minimum [2-1/2-inch (64-mm)] [3-inch (75-mm)] [4-\ninch (100-mm)], 2700 deg F (1482 deg C) poured refractory on floor and minimum [2-inch\n",
          "children": [
            {
              "title": "Casing:",
              "content": "1.\nInsulation: Minimum[ 2-inch (50-mm) thick, lightweight refractory; 1-inch (25-mm)\nthick insulating board; galvanized-steel membrane; and] 2-inch (50-mm) thick,\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "G.",
          "content": "[Draft Diverter] [Barometric Damper]: Galvanized-steel assembly with flue-gas\nthermometer.\n",
          "children": [
            {
              "title": "Atmospheric Gas Burner:",
              "content": "1.\nBurner and Orifices: [Stainless steel] [Cast iron], for [natural] [propane] gas.\nCopyright 2013 AIA\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 11\n2.\nGas Train: Control devices and [full-modulation] [on/off] [low/high/low] control\nsequence shall comply with [ASME CSD-1] [FM Global] [NFPA 85] [Industrial Risk\n",
      "children": [
        {
          "title": "Forced-Draft Gas Burner:",
          "content": "1.\nBurner: Welded construction with multivane, stainless-steel, flame-retention diffuser for\n[natural] [propane] gas.[ Mount burner on hinged access door to permit access to\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Forced-Draft Oil Burner:",
          "content": "1.\nBurner: Welded construction with multivane, stainless-steel, flame-retention diffuser for\nfuel oil.[ Mount burner on hinged access door to permit access to combustion\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Oil Piping Specialties:",
          "content": "1)\nSuction-line, manual, gate valve.\n2)\nRemovable-mesh oil strainer.\n3)\n0- to 30-inch Hg (0- to 101.3-kPa) vacuum; 0- to 30-psig (0- to 207-kPa)\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Forced-Draft Combination Gas and Oil Burner:",
          "content": "Copyright 2013 AIA\nMasterSpec Premium\n12/13\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 12\n1.\nBurner: Welded construction with multivane, stainless-steel, flame-retention diffuser for\n",
      "children": [
        {
          "title": "Oil Piping Specialties:",
          "content": "1)\nSuction-line, manual, gate valve.\n2)\nRemovable-mesh oil strainer.\n3)\n0- to 30-inch Hg (0- to 101.3-kPa) vacuum; 0- to 30-psig (0- to 207-kPa)\n",
          "children": [],
          "level": 3
        },
        {
          "title": "L.",
          "content": "Motors: Comply with requirements for motors specified in Section 230513 \"Common Motor\nRequirements for HVAC Equipment\" unless more stringent requirements are indicated below:\n",
          "children": [
            {
              "title": "Flue-Gas Recirculation System:",
              "content": "1.\nEquip boiler with packaged flue-gas recirculation system if required to satisfy emission\nrequirements.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Hot-Water Boiler Trim:",
              "content": "Copyright 2013 AIA\nMasterSpec Premium\n12/13\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 13\n1.\nInclude devices sized to comply with [ASME B31.1] [ASME B31.9].\n2.\nHot-Water Temperature Controllers: Operating[, firing rate,] and high limit.\n",
      "children": [
        {
          "title": "Steam Boiler Trim:",
          "content": "1.\nInclude devices sized to comply with [ASME B31.1] [ASME B31.9].\n2.\nPressure Controllers: Operating[, firing rate,] and high limit.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Safety Relief Valve:",
          "content": "a.\nSize and Capacity: As required for equipment according to 2010 ASME Boiler and\nPressure Vessel Code.\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 14\n10.\nFeedwater Valves: Factory-installed, duty-rated stop and check valves and\ninterconnecting piping. Stop valves larger than NPS 2 (DN 50) shall have rising stem.\n",
      "children": [
        {
          "title": "features and characteristics:",
          "content": "a.\nDuty rated with electric operator to control water level through boiler controls.\nb.\nEqual percentage flow characteristic.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Controls:",
          "content": "1.\nBoiler operating controls shall include the following devices and features:\na.\nControl transformer(s) with fuse protection, as required by manufacturer, to\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Pressure Control for Steam Boilers:",
          "content": "a.\nOperating-Pressure Control: Factory wired and mounted to control boiler to\nmaintain boiler at constant pressure within [2] <Insert number> percent of set\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Water-Level Control for Steam Boilers:",
          "content": "Copyright 2013 AIA\nMasterSpec Premium\n12/13\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 15\na.\nOperating Water-Level Control: [Cycle feedwater pump(s)] [Operate feedwater\npump(s) continuously and modulate boiler feedwater valve] for water-level\n",
      "children": [
        {
          "title": "Features:",
          "content": "1)\nContinuous water-level indication.\n2)\nLow-water cutoff and alarm.\n3)\nHigh-water alarm.\n4)\nLow- and high-water warning.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Operating Controls for Hot-Water Boilers:",
          "content": "a.\nSequence of Operation: Electric, factory-fabricated and field-installed panel to\ncontrol burner firing rate to reset supply-water temperature inversely with outdoor-\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 16\na.\nHigh Cutoff: [Automatic] [and] [Manual] reset stops burner if operating\nconditions rise above maximum boiler operating pressure.\n",
      "children": [
        {
          "title": "Burner Flame Safeguard Controls:",
          "content": "a.\nFactory equipped with flame safeguard control and infrared flame scanner.\nb.\nMicroprocessor-based, solid-state control having sequence and flame-on visual\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Oxygen Trim Control:",
          "content": "a.\nProvide oxygen trim system to continuously monitor and display oxygen\nconcentrations in boiler flue gas and adjust fuel and airflow to maintain an\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 17\n13.\nSurface Blowdown Control: Provide a conductivity sensor and control circuitry to\noperate an automatic control valve in surface blowdown piping to maintain total\n",
      "children": [
        {
          "title": "Hardwired I/O Points:",
          "content": "1)\nMonitoring: On/off status, [common trouble alarm] [low-water-level\nalarm] <Insert monitoring points>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Integrated Boiler Control System:",
          "content": "a.\nIntegral control of burner management for flame safety, boiler modulation, and\noperator interface functions with features and functions indicated.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "including the following:",
          "content": "1)\nAutomatic sequencing of the boiler through standby, prepurge, pilot flame\nestablishing period, main flame establishing period, run, flame proving and\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 18\n12)\nAudible alarm and silencing through touch screen intervention.\ne.\n",
      "children": [
        {
          "title": "Fully integrated control of the following:",
          "content": "1)\nBlower operation and combustion-air damper for varying operating\nconditions.\n2)\nOxygen trim and monitoring to compensate for combustion-air variations.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Control Enclosures:",
          "content": "a.\nNEMA 250, Type [1] <Insert type>.\n1)\nProvide enclosure with integral vents, fans, heater, and air conditioner as\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Enclosure shall house the following:",
          "content": "1)\nControl transformers with fuses.\n2)\nLabeled terminal strips.\n3)\nController(s) to provide control and alarm functions indicated.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Face of enclosure shall provide the following:",
          "content": "1)\nVisual indication of operating components and alarms.\n2)\nAuto/local capability to allow operator to manually operate boiler locally.\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 19\n17.\nControl Instrument Enclosures: Control instruments and devices that are mounted on the\n",
      "children": [
        {
          "title": "Control Cable and Wire:",
          "content": "a.\nControl cable and wiring shall be numbered and color-coded to match wiring\ndiagram.\nb.\nInstall cable and wiring located outside of enclosure(s) in a[ metal] raceway. Use\n",
          "children": [],
          "level": 3
        },
        {
          "title": "A.",
          "content": "Single-Point Field Power Connection: Factory-installed and -wired switches, motor controllers,\ntransformers, and other electrical devices necessary shall provide a single-point field power\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Vent Damper: Motorized; UL listed for use on atmospheric burner boiler equipped with draft\nhood; motor to open and close damper; stainless-steel vent coupling and damper blade; keyed\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 20\n",
      "children": [
        {
          "title": "B.",
          "content": "Kit: Complete system, [ASTM A 959, Type 29-4C ]stainless steel, pipe, vent terminal, thimble,\nindoor plate, vent adapter, condensate trap, and sealant.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Combustion-Air Intake: Stainless steel, pipe, vent terminal with screen, inlet air coupling, and\nsealant.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Heating Medium: [Hot water] [Steam].\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Design Pressure and Temperature Rating: [160 psig (1100 kPa), 250 deg F (120 deg C)]\n<Insert values>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Design Pressure Rating: [60 psig (420 kPa)] [100 psig (690 kPa)] [140 psig (966 kPa)] [160\npsig (1100 kPa)] <Insert value>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Design Pressure Rating: [15 psig (104 kPa)] [150 psig (1035 kPa)] [250 psig (1725 kPa)]\n<Insert value>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Safety Relief Valve Setting: <Insert psig (kPa)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Entering-Water Temperature: <Insert deg F (deg C)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Leaving-Water Temperature: <Insert deg F (deg C)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Design Water-Flow Rate: <Insert gpm (L/s)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "I.",
          "content": "Design Pressure Drop: <Insert psig (kPa)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "J.",
          "content": "Steam Operating Pressure: <Insert psig (kPa)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "K.",
          "content": "Steam-Flow Rate: <Insert lb/h (kg/s)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "L.",
          "content": "Minimum Efficiency AFUE: <Insert number> percent.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "M.",
          "content": "Minimum Thermal Efficiency: <Insert number> percent.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "N.",
          "content": "Minimum Combustion Efficiency: <Insert number> percent.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "O.",
          "content": "Fuel-to-[Steam] [Water] Efficiency: <Insert number> percent.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "P.",
          "content": "Number of Passes: [One] [Two] <Insert number>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "Q.",
          "content": "Gas Input: <Insert MBh (kW)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "R.",
          "content": "Gas Input Flow: <Insert cfh (mL/s)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "S.",
          "content": "Gas Pressure: <Insert psig (kPa)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "T.",
          "content": "Oil Input: <Insert MBh (kW)>.\nCopyright 2013 AIA\nMasterSpec Premium\n12/13\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 21\n",
      "children": [
        {
          "title": "U.",
          "content": "Oil Input Flow: <Insert gph (mL/s)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "V.",
          "content": "Output Capacity: <Insert MBh (kW)>.\n",
          "children": [
            {
              "title": "Tankless Water Heater:",
              "content": "1.\nDesign Water Flow: <Insert gpm (L/s)>.\n2.\nDesign Pressure Drop: <Insert psig (kPa)>.\n3.\nEntering-Water Temperature: <Insert deg F (deg C)>.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Burner Blower:",
              "content": "1.\nMotor Horsepower: <Insert number> hp.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Electrical Characteristics:",
              "content": "1.\nVolts: [115] [208] [230] [460] <Insert number> V.\n2.\nPhase: [Single] [Three].\n3.\nHertz: [50] [60] <Insert number> hz.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "Z.",
          "content": "Sound (decibels, A weighted): <Insert number> dB.\n2.7\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Test and inspect factory-assembled boilers, before shipping, according to 2010 ASME Boiler\nand Pressure Vessel Code.\n",
          "children": [
            {
              "title": "Burner and Hydrostatic Test:",
              "content": "1.\nFactory adjust burner to eliminate excess oxygen, carbon dioxide, oxides of nitrogen\nemissions, and carbon monoxide in flue gas and to achieve performance requirements\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Witness Testing:",
              "content": "1.\nAllow Owner access to witness source quality-control testing of boilers.\n2.\nNotify [Architect] [Owner] [15] <Insert number> days in advance of testing.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 22\n",
      "children": [],
      "level": 0
    },
    {
      "title": "PART 3 - EXECUTION",
      "content": "3.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Before boiler installation, examine roughing-in for concrete equipment bases, anchor-bolt sizes\nand locations, and flue; piping; controls; and electrical connections to verify actual locations,\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Examine areas where boilers will be installed for suitable conditions.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Proceed with installation only after unsatisfactory conditions have been corrected.\n3.2\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Coordinate size and location of bases. Cast anchor-bolt inserts into concrete bases. Concrete,\nreinforcement, and formwork requirements are specified with concrete.\n",
          "children": [
            {
              "title": "Equipment Mounting:",
              "content": "1.\nInstall boilers on cast-in-place concrete equipment base(s). Comply with requirements for\nequipment bases and foundations specified in [Section 033000 \"Cast-in-Place\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Install gas-fired boilers according to NFPA 54.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Install oil-fired boilers according to NFPA 31.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Assemble boiler tubes in sequence and seal each tube joint.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Assemble and install boiler trim, components, and accessories that are not factory installed.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Install control and electrical devices furnished with boiler that are not factory mounted.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Install control and power wiring to field-mounted control and electrical devices furnished with\nboiler that are not factory installed.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "I.",
          "content": "Perform boil-out and cleaning procedures according to manufacturer's written instructions after\ncompletion of hydrostatic testing and before performing other field tests.[ Boiler\n",
          "children": [],
          "level": 2
        },
        {
          "title": "J.",
          "content": "Protect boiler fireside and waterside from corrosion.\nCopyright 2013 AIA\nMasterSpec Premium\n12/13\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 23\n1.\nBefore boiler is filled with water, protect by dry storage method recommended by boiler\n",
      "children": [
        {
          "title": "A.",
          "content": "Piping installation requirements are specified in other Sections. Drawings indicate general\narrangement of piping, fittings, and specialties.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Where installing piping adjacent to boiler(s), allow space for service and maintenance.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Connect gas piping to boiler gas-train inlet with dirt leg, shutoff valve, and union or flange.\nPiping shall be at least full size of gas-train connection. Provide a reducer if required.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Connect oil piping to oil-train connection with dirt leg, shutoff valve, and union. Piping shall be\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Connect hot-water piping to supply- and return-boiler connections with shutoff valve and union\nor flange at each connection.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Connect steam and condensate piping to supply-, return-, and blowdown-boiler connections\nwith union or flange at each connection. Provide each connection with shutoff valve if shutoff\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Install piping from safety relief valves to nearest floor drain.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Install piping from safety valves and drip-pan elbows. Extend piping from safety valves and\nterminate to vent outdoors. Extend piping from drip-pan elbow drain to nearest floor drain.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "I.",
          "content": "Install piping from equipment drain connection to nearest floor drain. Piping shall be at least\nfull size of connection. Provide an isolation valve if required.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "J.",
          "content": "Hot equipment drains connected to sanitary drainage system shall be cooled before discharging\ninto the system if required to comply with more stringent of governing code requirements and\n",
          "children": [],
          "level": 2
        },
        {
          "title": "K.",
          "content": "Connect chemical-treatment piping to each boiler chemical-treatment connection with check\nvalve and isolation valve.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 24\n3.4\n",
      "children": [
        {
          "title": "Boiler Flue Venting:",
          "content": "1.\nInstall venting kit and combustion-air intake.\n2.\nConnect full size to boiler connections. Comply with requirements in Section 235123\n",
          "children": [],
          "level": 3
        },
        {
          "title": "B.",
          "content": "Connect breeching to full size of boiler outlet. Comply with requirements in [Section 235116\n\"Fabricated Breechings and Accessories\"] [and] [Section 235133 \"Insulated Sectional\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Install flue-gas recirculation duct from vent to burner if not factory furnished and installed.\nComply with requirements in Section 235116 \"Fabricated Breechings and Accessories\" for\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Install easily accessible test ports for field testing of flue gas from each boiler.\n3.5\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Connect wiring according to Section 260519 \"Low-Voltage Electrical Power Conductors and\nCables.\"\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Ground equipment according to Section 260526 \"Grounding and Bonding for Electrical\nSystems.\"\n3.6\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Install control and electrical power wiring to field-mounted control devices.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Connect control wiring between boilers and other equipment to interlock operation as required,\nto provide a complete and functioning system.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Connect control wiring between boiler control interface and [DDC control system] <Insert\nsystem description> for remote monitoring and control of boilers. Comply with requirements\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Connect LAN/WAN network cable to boiler controls to provide connectivity for remote\nmonitoring through integrated boiler control system.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Connect phone system cable to boiler controls to provide connectivity for remote monitoring\nand alarm notification through integrated boiler control system.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 25\n3.8\n",
      "children": [
        {
          "title": "A.",
          "content": "Testing Agency: [Owner will engage] [Engage] a qualified testing agency to perform tests and\ninspections.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Manufacturer's Field Service: Engage a factory-authorized service representative to test and\ninspect components, assemblies, and equipment installations, including connections.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Perform the following tests and inspections[ with the assistance of a factory-authorized\n",
          "children": [
            {
              "title": "service representative]:",
              "content": "1.\nPerform installation and startup checks according to manufacturer's written instructions.\n2.\nHydrostatic Leak Test: Repair leaks and retest until no leaks exist.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Boiler will be considered defective if it does not pass tests and inspections.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Prepare test and inspection reports.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Occupancy Adjustments: When requested within [12 months of date of Substantial\nCompletion] <Insert time period>, provide on-site assistance in adjusting system to suit actual\n",
          "children": [
            {
              "title": "Performance Tests:",
              "content": "1.\nManufacturer's Field Service: Engage a factory-authorized service representative to\ninspect component assemblies and equipment installations, including connections, and to\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "WATER-TUBE BOILERS",
      "content": "235233 - - 26\n4.\nTest each safety valve. Record pressure at valve blowdown and reset. Test valve(s) with\n",
      "children": [
        {
          "title": "A.",
          "content": "[Engage a factory-authorized service representative to train] [Train] Owner's maintenance\npersonnel to adjust, operate, and maintain boilers.[ Video training sessions and provide\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    }
  ],
  "tables": [],
  "summary": {},
  "validation": {
    "is_valid": false,
    "errors": [
      "Missing required metadata: page_count"
    ],
    "warnings": [
      "Missing optional metadata: keywords",
      "Section 'PART 1 - GENERAL' has very short content",
      "Section 'PART 2 - PRODUCTS' has very short content",
      "Section 'PART 3 - EXECUTION' has very short content",
      "No tables extracted"
    ]
  }
}