{
  "document": {
    "metadata": {
      "title": "SECTION 235239 - - FIRE-TUBE BOILERS",
      "author": "ARCOM, Inc.",
      "subject": "FIRE-TUBE BOILERS",
      "creator": "Microsoft Office Word",
      "producer": "Aspose.Words for .NET 24.11.1",
      "creation_date": "D:20131216234200Z",
      "modification_date": "D:20250314222356-06'00'"
    },
    "path": "C:\\Repos\\FCA-dashboard3\\my-full-stack-fastapi-template\\utils\\pipeline\\data\\input\\MF-SPECS_235239 FL - FIRE-TUBE BOILERS.pdf",
    "type": ""
  },
  "content": [
    {
      "title": "Introduction",
      "content": "Copyright 2013 AIA\nMasterSpec Premium\n12/13\n",
      "children": [],
      "level": 3
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 1\n",
      "children": [
        {
          "title": "TIPS:",
          "content": "To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "PART 1 - GENERAL",
      "content": "1.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Drawings and general provisions of the Contract, including General and Supplementary Conditions and\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Section includes [horizontal] [vertical], packaged, factory-fabricated and -assembled [fire-tube] [f...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Product Data: For each type of product include the following:\n1.\nConstruction details, material descriptions, dimensions, and weights of individual components,\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 2\n11.\nPressure rating, size, and materials of construction for boiler fuel train components including pipi...\n",
      "children": [
        {
          "title": "LEED Submittals:",
          "content": "1.\nInclude supporting data to satisfy requirements of Project LEED credits.\n2.\nOrganize and identify standalone, supporting data for each LEED credit.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "C.",
          "content": "Shop Drawings: For boilers, boiler trim, and accessories.\n1.\nInclude plans, elevations, sections, and [mounting] [attachment] details.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Coordination Drawings: Plan and elevation views, drawn to <Insert scale> scale, indicating equipment\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Seismic Qualification Certificates: For boilers, accessories, and components, from manufacturer.\nCopyright 2013 AIA\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 3\n1.\nBasis for Certification: Indicate whether withstand certification is based on actual test of assembl...\n",
      "children": [
        {
          "title": "C.",
          "content": "Installation instructions.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Source quality-control reports.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Field quality-control reports.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Sample Warranty: For special warranty.\n",
          "children": [
            {
              "title": "Other Informational Submittals:",
              "content": "1.\nASME Stamp Certification and Report: Submit \"A,\" \"S,\" or \"PP\" stamp certificate of authorization,\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Operation and Maintenance Data: For boilers, components, and accessories to include in emergency,\noperation, and maintenance manuals.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Spare Parts List: Recommended spare parts list with quantity for each.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Touch-up Paint Description: Detailed description of paint used in application of finish coat to allo...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Instructional Videos: Including those that are prerecorded and those that are recorded during traini...\n",
          "children": [
            {
              "title": "Tool kit to include the following:",
              "content": "1.\nA tool kit specially designed by boiler manufacturer for use in servicing boiler(s) furnished.\n2.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 4\n",
      "children": [
        {
          "title": "B.",
          "content": "Touch-up Paint: [32 oz. (1 L)] <Insert volume> container of paint used for finish coat. Label on out...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Ship boilers from the factory free of water. Drain water and blow dry with compressed air if require...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Cover and protect flue, electrical controls, and piping connections before shipping. Protect and sea...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Protect boiler components with removable temporary enclosures to prevent damage during shipping,\nstorage, and installation.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Package boiler for export shipping in totally enclosed [bagging] [crate] [crate with bagging].\n1.8\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Special Warranty: Manufacturer agrees to repair or replace front- and rear-door refractories and hea...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "PART 2 - PRODUCTS",
      "content": "2.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Fuel-to-[steam] [water] efficiency indicated shall be based on the following:\n1.\nASME Performance Test Code (PTC) 4, [Input-Output] [Heat Loss] method.\n",
          "children": [
            {
              "title": "Test Operating Conditions:",
              "content": "a.\nAmbient Temperature: <Insert temperature>.\nb.\nAmbient Relative Humidity: <Insert relative humidity>.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Gas-Fired Boiler Emissions: Not to exceed allowable ambient air quality standards in governing juris...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 5\n1.\n",
      "children": [
        {
          "title": "Carbon monoxide:",
          "content": "a.\n[50] <Insert number> parts per million at any point from 100 percent to [50] <Insert\nnumber> percent fire.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "C.",
          "content": "Oil-Fired Boiler Emissions: Not to exceed allowable ambient air quality standards in governing juris...\n",
          "children": [
            {
              "title": "Carbon monoxide:",
              "content": "a.\n[50] <Insert number> parts per million at any point from 100 percent to [50] <Insert\nnumber> percent fire.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Multiple Boiler Operation: Equip individual boilers in multiple boiler applications with integral co...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 6\n",
      "children": [
        {
          "title": "E.",
          "content": "Seismic Performance: Boiler shall withstand the effects of earthquake motions determined according t...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Sound: Boiler sound level, measured according to parameters defined in ABMA publication \"Boiler 304\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Steam Quality: [99] [99.5] <Insert number> percent dry[ and saturated].\n",
          "children": [
            {
              "title": "Operation Following Loss of Normal Power:",
              "content": "1.\nEquipment, associated factory- and field-installed controls, and associated electrical equipment and\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Outdoor Installations:",
              "content": "1.\nBoiler shall be suitable for outdoor installation indicated. Provide adequate weather protection to\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "J.",
          "content": "Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, by a qual...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "K.",
          "content": "ASME Compliance: Fabricate and label boilers to comply with 2010 ASME Boiler and Pressure Vessel\nCode.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "L.",
          "content": "ASHRAE/IES 90.1 Compliance: Boilers shall have minimum efficiency according to \"Gas and Oil Fired\nBoilers - Minimum Efficiency Requirements.\"\n",
          "children": [],
          "level": 2
        },
        {
          "title": "M.",
          "content": "ISO 14000 Certification: Boiler manufacturer to provide certification stating that it has self-certi...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 7\n",
      "children": [
        {
          "title": "N.",
          "content": "UL Compliance: Test Boilers for compliance with [UL 726] [UL 726 and UL 795] [UL 795]. Boilers shall\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "<Double click here to find, evaluate, and insert list of manufacturers and products.>\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Pressure Vessel Design:[Dry-] [or] [Water]back design with the following:\n1.\n[One] [Two] [Three] [or] [Four] passes.\n",
          "children": [
            {
              "title": "Base:",
              "content": "1.\nFactory-mounted pressure vessel and other boiler components on steel saddles or supports that are\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Shell:",
              "content": "1.\nHorizontal, cylindrical, steel pressure vessel of size to satisfy performance requirements indicated...\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Manholes and Handholes:",
              "content": "a.\nManhole for waterside inspection and access.\nb.\nHandholes at front and rear of boiler for waterside inspections.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Hot-Water Boilers:",
              "content": "a.\nSupply- and return-water piping connections.\nb.\nConnections with safety relief valve(s).\nc.\nDrain connection(s), each with drain valve, at shell low point.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Steam Boilers:",
              "content": "a.\nConnections for steam supply, feedwater, level controls, and chemical treatment.\nb.\nBaffle in shell below steam outlet to provide dry steam with no water carry over.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 8\nd.\nConnections with safety relief valve(s).\ne.\nConnections for other trim indicated.\n",
      "children": [
        {
          "title": "Furnace:",
          "content": "1.\nWelded cylindrical steel chamber that is welded to steel tube sheets.\n2.\nArranged to provide uniform heat distribution under all firing conditions with no flame impingement\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Fire Tubes:",
          "content": "1.\nSteel, seamless or resistance welded.\n2.\nFitted in accurately sized holes in tube sheets and [rolled] [or] [welded] in place.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Flue:",
          "content": "1.\nFlanged connection located along top centerline of boiler and capable of supporting a field-installe...\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Front and Rear Doors:",
          "content": "1.\n[Bolted] [Hinged] [or] [davited], sealed with heat-resistant gaskets and fastened with lugs and cap\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Refractories:",
          "content": "1.\nRefractories retained shall withstand temperature occurring under maximum load conditions.\n2.\nFormed or cast-in sections shall be easily replaceable through factory openings.\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 9\n3.\nSecure refractory sections in position to withstand vibration and shock occurring during shipment,\n",
      "children": [
        {
          "title": "Insulation:",
          "content": "1.\nMinimum 2-inch- (50-mm-) thick, mineral-fiber insulation surrounding the boiler shell and secured\n",
          "children": [],
          "level": 3
        },
        {
          "title": "K.",
          "content": "Jacket: [Galvanized sheet] [Sheet] metal, with factory-applied protective finish.\n1.\nNominal Thickness: Not less than [0.030 in. (0.8 mm)] [0.048 in. (1.2 mm)] <Insert thickness>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "<Double click here to find, evaluate, and insert list of manufacturers and products.>\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Description: Factory-fabricated, -assembled, and -tested, vertical fire-tube boilers with heat excha...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Pressure Vessel Design: Straight, steel pipe welded in a concentric pattern to separate flue-gas and...\n",
          "children": [
            {
              "title": "Include the following accessories:",
              "content": "1.\nHandholes for waterside inspections.\n2.\nLifting lugs on top of boiler.\n3.\nMinimum NPS 1 (DN 25) hose-end drain valves at water passage low point.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 10\n",
      "children": [
        {
          "title": "D.",
          "content": "Combustion Chamber: Equipped with flame retainer to lengthen flame-residence time.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Insulation: Minimum 4-inch- (100-mm-) thick, mineral-fiber insulation surrounding the heat exchanger...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Flue: Top connection, constructed of [aluminized] [stainless] steel.\n",
          "children": [
            {
              "title": "Jacket:",
              "content": "1.\nMirror-finish stainless steel with screw-fastened closures.\n2.\n[Galvanized sheet] [Sheet] metal, with screw-fastened closures and [baked-enamel] [powder-\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Barometric Damper: Galvanized-steel assembly with flue-gas thermometer having a minimum 3-1/2-inch-\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "<Double click here to find, evaluate, and insert list of manufacturers and products.>\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Description: Factory-fabricated, -assembled, and -tested, firebox boilers with heat exchanger sealed\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Pressure Vessel Design: Straight, steel tubes [rolled] [or] [welded] into steel headers. Three passe...\n",
          "children": [
            {
              "title": "features and accessories:",
              "content": "1.\nTube Size and Thickness: [Minimum NPS 2 (DN 50), minimum 0.105 inch (2.667 mm) thick]\n<Insert size and thickness>.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Combustion Chamber: Welded steel, [waterwall and -floor design] [water-leg design with refractory\ninsulation poured in the floor]. Flame observation port.\n",
          "children": [
            {
              "title": "Insulation:",
              "content": "1.\nMinimum 2-inch- (50-mm-) thick, [foil-backed, ]mineral-fiber insulation surrounding the boiler\nshell.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 11\n",
      "children": [
        {
          "title": "F.",
          "content": "Flue: Steel, [top] [or] [rear].\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Jacket: Sheet metal, with screw-fastened closures and [baked-enamel] [powder-coated] protective fini...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Barometric Damper: Galvanized-steel assembly with flue-gas thermometer having a minimum 3-1/2-inch-\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Burner designed to fire [gas] [oil] [combination gas and oil]. [Single burner shall be used for duel\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Welded construction with multivane, stainless-steel, flame-retention diffuser.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Single-tip retractable nozzle for low-pressure air-atomizing burner.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Mount burner [on hinged front access door] to permit unrestricted access to combustion chamber.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Burner Operation: [On/off] [Low-high fire] [or] [full modulating] control to return to low-fire posi...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Burner Fuel Combustion Efficiency: Minimum [99.9] <Insert number> percent.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Gas Pilot: Premix type with automatic electric ignition, complete with electronic flame scanner to m...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Oil Pilot: [Intermittent] [Interrupted]-electric-spark pilot ignition with 100 percent main-valve an...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "I.",
          "content": "Manual adjustments not required to operate at varying loads.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "J.",
          "content": "Performance shall be repeatable after changes in firing rate.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "K.",
          "content": "Control devices and sequence shall comply with [ASME CSD-1] [NFPA 85] [FM Global] [Industrial\nRisk Insurers (IRI)] [and] [or] [UL] requirements.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "L.",
          "content": "Damper: Designed to provide accurate control of combustion air with minimum hysteresis. Damper shall\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 12\n2.6\n",
      "children": [
        {
          "title": "A.",
          "content": "Combustion air supplied by a forced-draft blower assembly that is isolated to reduce vibration and n...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Mount blower [integral to burner] [or] [on hinged front access door] to permit unrestricted access t...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Centrifugal type, with a forward-curve, backward-inclined airfoil or radial blade wheel.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Blower and drive assembly shall be controlled through boiler's integral controls in response boiler\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Blower Drive Assembly: [Belt] [or] [direct] drive.\n1.\nBelts: Multiple matching belts that are oil resistant, non-static conducting and sized for a [2.0]\n",
          "children": [
            {
              "title": "Blower Motor:",
              "content": "1.\nGeneral Requirements: Comply with requirements for motors specified in Section 230513 \"Common\nMotor Requirements for HVAC Equipment\" unless more stringent requirements are indicated\n",
              "children": [],
              "level": 3
            },
            {
              "title": "below:",
              "content": "a.\nEfficiency: [Premium efficient] <Insert requirement>.\nb.\nEnclosure: [Open dripproof] [Totally enclosed] [or] [totally enclosed, fan cooled].\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Comply with Owner insurance underwriter requirements. In absence of specific requirements, comply wi...\n",
          "children": [
            {
              "title": "Pilot gas piping train shall include:",
              "content": "Copyright 2013 AIA\nMasterSpec Premium\n12/13\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 13\n1.\nOne manually operated, lubricated plug cock or ball valve upstream of all valves and accessories.\n",
      "children": [
        {
          "title": "Main gas piping train shall include:",
          "content": "1.\nThreaded pressure tapping with threaded plug upstream and downstream of valve and regulator.\n2.\nOne manually operated, lubricated plug cock, ball valve, or butterfly valve upstream and\n",
          "children": [],
          "level": 3
        },
        {
          "title": "D.",
          "content": "Control devices and sequence shall comply with [ASME CSD-1] [NFPA 85] [FM Global] [Industrial\nRisk Insurers (IRI)] [and] [or] [UL] requirements.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Main gas valves shall be wired to close automatically in the event of power failure[, low water leve...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Mount pilot and main gas trains on side of boiler and support from boiler base.\n2.8\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Comply with Owner insurance underwriter requirements. In absence of specific requirements, comply wi...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Control devices and sequence shall comply with [ASME CSD-1] [NFPA 85] [FM Global] [Industrial\nRisk Insurers (IRI)] [and] [or] [UL] requirements.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 14\n",
      "children": [
        {
          "title": "Oil Pump:",
          "content": "1.\nGear-type oil pump, factory [mounted] [furnished and shipped loose for field installation].\n2.\n[Single-] [or] [Two-] stage pump capable of producing <Insert value> discharge pressure and [15-\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Low-Pressure Air-Atomizing System:",
          "content": "1.\nSeparate air compressor module, factory [mounted] [furnished and shipped loose for field\ninstallation], with burner-mounted, low-atomizing-air-pressure switch.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Oil Burner Piping:",
          "content": "1.\nFactory-installed fuel oil piping shall include the following:\na.\nOil-pressure-regulating devices.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Piping Specialties:",
          "content": "1.\nSuction-line, manual shutoff valve.\n2.\nRemovable-mesh strainer.\n3.\nOil Filter: Oil filter with permanent edge-type elements that are cleanable by rotation of a handle\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 15\n",
      "children": [
        {
          "title": "G.",
          "content": "Main piping shall include the following (in order, starting at field connection and moving to burner...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Mount train on side of boiler and support from boiler base.\n2.9\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Equip boiler with packaged flue-gas recirculation system if required to satisfy emission requirement...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Complete package integrating burner, combustion-air blower and damper, fuel train, and controls. Pro...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Include devices sized to comply with [ASME B31.1] [ASME B31.9].\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Water Temperature Controllers: Operating[, firing rate,] and high limit.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Safety Relief Valve: ASME rated.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Pressure and Temperature Gage: Minimum [3-1/2-inch- ((89-mm-))] <Insert size> diameter, combination\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Boiler Air Vent: [Automatic] [Manual].\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Drain Valve: Minimum [NPS 3/4 ((DN 20))] <Insert size> hose-end valve with threaded cap and chain.\nCopyright 2013 AIA\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 16\n2.11\n",
      "children": [
        {
          "title": "A.",
          "content": "Include devices sized to comply with [ASME B31.1] [ASME B31.9].\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Pressure Controllers: Operating[, firing rate,] and high limit.\n",
          "children": [
            {
              "title": "Safety Relief Valve:",
              "content": "1.\nSize and Capacity: As required for equipment according to 2010 ASME Boiler and Pressure Vessel\nCode.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Pressure Gage: Nominal [4-inch ((100-mm))] [6-inch ((150-mm))] [8-inch ((200-mm))] <Insert size>\ndiameter face with graduated scale and siphon, with isolation valve to indicate pressure vessel stea...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Bimetal Thermometer: Stainless-steel case with angle position adjustment and nominal [5-inch ((125-\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Water Column: Minimum [12-inch ((300-mm))] <Insert size> [reflex] glass gage with gage rods to prote...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Bottom Blowdown Valves: Factory-installed, duty-rated, slow-acting blowdown valves and interconnecti...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Surface Blowdown Valves: Factory-installed, duty-rated isolation valves and interconnecting piping.[...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "I.",
          "content": "Stop Valves: Boiler outlets, except safety relief valves, shall be equipped with duty-rated stop val...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "J.",
          "content": "Stop-Check Valves: Factory-installed, duty-rated stop-check valve and stop valve at boiler outlet wi...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "K.",
          "content": "Feedwater Valves: Factory-installed, duty-rated stop and check valves and interconnecting piping. St...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 17\n",
      "children": [
        {
          "title": "L.",
          "content": "Feedwater Valves: Factory-installed, three-valve bypass arrangement with modulating control valve\npositioned between duty-rated stop valves, bypass piping with throttling valve, check valve, and\n",
          "children": [],
          "level": 2
        },
        {
          "title": "M.",
          "content": "Chemical Injection Assembly: Factory-installed, duty-rated injection quil with ball check valve and\n",
          "children": [],
          "level": 2
        },
        {
          "title": "N.",
          "content": "Sample Cooler: Factory [installed] [or] [furnished for field installation], with [needle] valve for ...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Boiler operating controls shall include the following devices and features:\n1.\nControl transformer(s) with fuse protection, as required by manufacturer, to implement requirements\n",
          "children": [
            {
              "title": "Pressure Control for Steam Boilers:",
              "content": "1.\nOperating-Pressure Control: Factory wired and mounted to control boiler to maintain boiler at\nconstant pressure within [2] <Insert number> percent of set point.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Water-Level Control for Steam Boilers:",
              "content": "1.\nOperating Water-Level Control: Cycle feedwater pump(s) for water-level control.\n2.\nOperating Water-Level Control: Operate feedwater pump(s) continuously and modulate boiler\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 18\n8.\n",
      "children": [
        {
          "title": "Features:",
          "content": "a.\nContinuous water-level indication.\nb.\nLow-water cutoff and alarm.\nc.\nHigh-water alarm.\nd.\nLow- and high-water warning.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Operating Controls for Hot-Water Boilers:",
          "content": "1.\nSequence of Operation: Electric, factory-fabricated and field-installed panel to control burner firi...\n",
          "children": [],
          "level": 3
        },
        {
          "title": "E.",
          "content": "Multiple Boiler Operation: Include automatic, alternating-firing sequence for multiple boilers to en...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Boiler Emergency Shutdown: Interlock with field-installed boiler emergency shutdown switch to shut d...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Chemical Feed System Interface: Dry contacts to interface control and operation of chemical feed pum...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Burner Safety Controls for Steam Boilers: To maintain safe operating conditions, burner safety contr...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "I.",
          "content": "Burner Safety Controls for Hot-Water Boilers: To maintain safe operating conditions, burner safety c...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 19\n1.\nHigh Cutoff: [Automatic] [and] [Manual] reset stops burner if operating conditions rise above\n",
      "children": [
        {
          "title": "Burner Flame Safeguard Controls:",
          "content": "1.\nFactory equipped with flame safeguard control and infrared flame scanner.\n2.\nMicroprocessor-based, solid-state control having sequence and flame-on visual indication and fault\n",
          "children": [],
          "level": 3
        },
        {
          "title": "a minimum, the following trip functions:",
          "content": "a.\nPilot and main flame failure.\nb.\nHigh- and low-fire proving switch faults.\nc.\nRunning interlocks open.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "K.",
          "content": "Combustion-Air Controls: Factory equipped with motor-operated combustion-air damper and blower\ncontrol to regulate burner fire according to load demand.\n",
          "children": [
            {
              "title": "Oxygen Trim Control:",
              "content": "1.\nProvide oxygen trim system to continuously monitor and display oxygen concentrations in boiler\nflue gas and adjust fuel and airflow to maintain an adjustable oxygen-level set point.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "M.",
          "content": "Surface Blowdown Control: Provide a conductivity sensor and control circuitry to operate an automati...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "N.",
          "content": "[Building Automation] [DDC] System Interface: Factory install hardware and software to enable system...\n",
          "children": [
            {
              "title": "Hardwired I/O Points:",
              "content": "a.\nMonitoring: On/off status, [common trouble alarm] [low-water-level alarm] <Insert\nmonitoring points>.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 20\nb.\nControl: On/off operation, [hot-water-supply temperature set-point adjustment] [steam\n",
      "children": [
        {
          "title": "Integrated Boiler-Control System:",
          "content": "1.\nIntegral control of burner management for flame safety, boiler modulation, and operator interface\n",
          "children": [],
          "level": 3
        },
        {
          "title": "following:",
          "content": "a.\nAutomatic sequencing of the boiler through standby, prepurge, pilot flame establishing\nperiod, main flame establishing period, run, flame proving and lockout, and postpurge.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Fully integrated control of the following:",
          "content": "a.\nBlower operation and combustion-air damper for varying operating conditions.\nb.\nOxygen trim and monitoring to compensate for combustion-air variations.\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 21\ne.\nDraft control for maintaining proper and consistent draft for enhanced fuel efficiency.\n",
      "children": [
        {
          "title": "Control Enclosures:",
          "content": "1.\nNEMA 250, Type [1] [4] [4X] [12] <Insert type>.\na.\nProvide enclosure with integral vents, fans, heater, and air conditioner as required to\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Enclosure shall house the following:",
          "content": "a.\nControl transformers with fuses.\nb.\nLabeled terminal strips.\nc.\nController(s) to provide control and alarm functions indicated.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Face of enclosure shall provide the following:",
          "content": "a.\nVisual indication of operating components and alarms.\nb.\nAuto/local capability to allow operator to manually operate boiler locally.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Q.",
          "content": "Control Instrument Enclosures: Control instruments and devices that are mounted on the boiler assemb...\n",
          "children": [
            {
              "title": "Control Cable and Wire:",
              "content": "1.\nControl cable and wiring shall be numbered and color-coded to match wiring diagram.\n2.\nInstall cable and wiring located outside of enclosure(s) in a[ metal] raceway. Use flexible conduit ...\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 22\n2.13\n",
      "children": [
        {
          "title": "A.",
          "content": "Single-Point Field Power Connection: Factory-installed and -wired switches, motor controllers,\ntransformers, and other electrical devices necessary shall provide a single-point field power connec...\n",
          "children": [
            {
              "title": "General:",
              "content": "1.\nPaint boiler, using manufacturer's standard procedures, except comply with requirements indicated.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Preparation:",
              "content": "1.\nFollow paint manufacturer's published preparation and application instructions.\n2.\nWhen paint manufacturer?s recommended preparation requirements differ from those specified, use\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 23\n3.\nStructural steel with visible corrosion shall be sandblasted according to SSPC SP-6 or SSPC SP-10\n",
      "children": [
        {
          "title": "Primer:",
          "content": "1.\nRust-inhibiting type with a minimum dry film thickness of [2 mils (0.05 mm)] <Insert thickness>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Finish Coat:",
          "content": "1.\nFinish coat shall be [alkyd enamel] [epoxy] [polyurethane] <Insert type>.\n2.\nUse dry film thickness recommended by paint manufacturer, but not less than [2 mils (0.05 mm)]\n",
          "children": [],
          "level": 3
        },
        {
          "title": "E.",
          "content": "Paint the following surfaces with both a primer and finish coat:\n1.\nBase and miscellaneous supports that are not hot dip galvanized.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Do not paint aluminum or stainless steel.\n2.15\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Where indicated, provide heat exchanger to transfer heat from boiler flue gas to boiler feedwater.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Type: Rectangular configuration with replaceable finned tubes, arranged for up-flow flue gas and par...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Internal Bypass: Economizer furnished with an internal bypass diverter to provide emergency bypass\noperation, with no external ducting, for controlling the following:\n",
          "children": [
            {
              "title": "Construction:",
              "content": "1.\nComply with 2010 ASME Boiler and Pressure Vessel Code.\n2.\nDesign for abnormal operation with no water in tubes at temperature indicated.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Design Pressure:",
              "content": "a.\nWater Tubes: [300 psig ((2050 kPa))] <Insert value>.\nCopyright 2013 AIA\nMasterSpec Premium\n12/13\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 24\nb.\nInner Casing: [10 inches wc ((2500 Pa))] <Insert value>.\nc.\nDesign Temperature: [700 deg F ((370 deg C))] <Insert value>.\n",
      "children": [
        {
          "title": "Tubes and Headers:",
          "content": "a.\nASTM A 254, Type 316 stainless steel.\nb.\nHelically wound, nonserrated stainless-steel fins continuously welded to tubes.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Casing:",
          "content": "a.\nDouble wall, with [hinged] [or] [removable] panels and insulation between inner and outer\ncasing. Access panels shall allow access to tubes and internal bypass diverter for cleaning\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Accessories:",
          "content": "1.\nInlet and Outlet Transitions: Designed by economizer manufacturer and furnished with economizer.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Thermometers:",
          "content": "a.\nWater Inlet and Discharge Thermometers: Bimetal thermometer in a stainless-steel case with\nangle position adjustment, nominal [5-inch ((120-mm))] <Insert size> diameter face having\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Factory Test and Inspections:",
          "content": "Copyright 2013 AIA\nMasterSpec Premium\n12/13\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 25\n1.\nInspect completed economizer assembly according to 2010 ASME Boiler and Pressure Vessel Code.\n",
      "children": [
        {
          "title": "A.",
          "content": "Heating Medium: [Hot water] [Steam].\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Design Pressure Rating: [30 psig (207 kPa)] [60 psig (420 kPa)] [100 psig (690 kPa)] [125 psig (860\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Design Pressure Rating: [15 psig (104 kPa)] [150 psig (1035 kPa)] [200 psig (1380 kPa)] [250 psig (1...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Safety Relief Valve Setting: <Insert psig (kPa)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Entering-Water Temperature: <Insert deg F (deg C)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Leaving-Water Temperature: <Insert deg F (deg C)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Design Water-Flow Rate: <Insert gpm (L/s)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Design Pressure Drop: <Insert psig (kPa)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "I.",
          "content": "Steam Operating Pressure: <Insert psig (kPa)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "J.",
          "content": "Steam-Flow Rate: <Insert lb/h (kg/s)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "K.",
          "content": "Fuel-to-[Steam] [Water] Efficiency: <Insert number> percent.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "L.",
          "content": "Number of Passes: [One] [Two] [Three] [or] [Four] <Insert number>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "M.",
          "content": "Gas Input: <Insert MBh (kW)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "N.",
          "content": "Gas Input Flow: <Insert cfh (mL/s)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "O.",
          "content": "Gas Pressure: <Insert psig (kPa)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "P.",
          "content": "Oil Input: <Insert MBh (kW)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "Q.",
          "content": "Oil Input Flow: <Insert gph (mL/s)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "R.",
          "content": "Output Capacity: <Insert MBh (kW)>.\n",
          "children": [
            {
              "title": "Flue-Gas Economizer:",
              "content": "1.\nDesign Feedwater Flow: <Insert gpm (L/s)>.\n2.\nDesign Feedwater Pressure Drop: <Insert psig (kPa)>.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 26\n6.\nDesign Flue-Gas Pressure Drop: <Insert in. w. c. (Pa)>.\n7.\nEntering-Flue-Gas Temperature: <Insert deg F (deg C)>.\n",
      "children": [
        {
          "title": "Burner Blower:",
          "content": "1.\nMotor Horsepower: <Insert number> hp.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Electrical Characteristics:",
          "content": "1.\nVolts: [115] [208] [230] [460] <Insert number> V.\n2.\nPhase: [Single] [Three].\n3.\nHertz: [50] [60]<Insert number> hz.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "V.",
          "content": "Sound (decibels, A weighted): <Insert number> dB.\n2.17\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Test and inspect factory-assembled boilers, before shipping, according to 2010 ASME Boiler and Press...\n",
          "children": [
            {
              "title": "Burner and Hydrostatic Test:",
              "content": "1.\nFactory adjust burner to eliminate excess oxygen, carbon dioxide, oxides of nitrogen emissions, and\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Witness Testing:",
              "content": "1.\nAllow Owner access to witness source quality-control testing of boilers.\n2.\nNotify [Architect] [Owner] [15] <Insert number> days in advance of testing.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "PART 3 - EXECUTION",
      "content": "3.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Before boiler installation, examine roughing-in for concrete equipment bases, anchor-bolt sizes and\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Examine areas where boilers will be installed for suitable conditions.\nCopyright 2013 AIA\nMasterSpec Premium\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 27\n",
      "children": [
        {
          "title": "C.",
          "content": "Proceed with installation only after unsatisfactory conditions have been corrected.\n3.2\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Coordinate size and location of bases. Cast anchor-bolt inserts into concrete bases. Concrete, reinf...\n",
          "children": [
            {
              "title": "Equipment Mounting:",
              "content": "1.\nInstall boilers on cast-in-place concrete equipment base(s). Comply with requirements for equipment\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Install gas-fired boilers according to NFPA 54.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Install oil-fired boilers according to NFPA 31.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Assemble and install boiler trim, components, and accessories that are not factory installed.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Install control and electrical devices furnished with boiler that are not factory mounted.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Install control and power wiring to field-mounted control and electrical devices furnished with boil...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Perform boil-out and cleaning procedures according to manufacturer's written instructions after comp...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "I.",
          "content": "Protect boiler fireside and waterside from corrosion.\n1.\nBefore boiler is filled with water, protect by dry storage method recommended by boiler\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Piping installation requirements are specified in other Sections. Drawings indicate general arrangem...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 28\n",
      "children": [
        {
          "title": "B.",
          "content": "Where installing piping adjacent to boiler(s), allow space for service and maintenance.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Connect gas piping to boiler gas-train inlet with dirt leg, shutoff valve, and union or flange. Pipi...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Connect oil piping to oil-train connection with dirt leg, shutoff valve, and union. Piping shall be ...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Connect hot-water piping to supply- and return-boiler tappings with shutoff valve and union or flang...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Connect steam and condensate piping to supply-, return-, and blowdown-boiler connections with union ...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Connect feedwater piping to inlet- and discharge-flue-gas economizer connections with union or flang...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Install piping from safety relief valves to nearest floor drain.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "I.",
          "content": "Install piping from safety valves and drip-pan elbows. Extend piping from safety valves and terminat...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "J.",
          "content": "Install piping from equipment drain connection to nearest floor drain. Piping shall be at least full...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "K.",
          "content": "Hot equipment drains connected to sanitary drainage system shall be cooled before discharging into t...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "L.",
          "content": "Connect chemical-treatment piping to each boiler chemical-treatment connection with check valve and\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Connect breeching to full size of boiler outlet. Comply with requirements in [Section 235116 \"Fabric...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Install flue-gas recirculation duct from vent to burner if not factory furnished and installed. Comp...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Install easily accessible test ports for field testing of flue gas from each boiler.\nCopyright 2013 AIA\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 29\n",
      "children": [
        {
          "title": "D.",
          "content": "Install flue-gas economizer with factory-furnished transitions to connect to boiler and to field-ins...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Connect wiring according to Section 260519 \"Low-Voltage Electrical Power Conductors and Cables.\"\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Ground equipment according to Section 260526 \"Grounding and Bonding for Electrical Systems.\"\n3.6\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Install control and electrical power wiring to field-mounted control devices.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Connect control wiring between boilers and other equipment to interlock operation as required, to pr...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Connect control wiring between boiler control interface and [DDC control system] <Insert system\ndescription> for remote monitoring and control of boilers. Comply with requirements in [Section 2309...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Connect LAN/WAN network cable to boiler controls to provide connectivity for remote monitoring throu...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Connect phone system cable to boiler controls to provide connectivity for remote monitoring and alar...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Testing Agency: [Owner will engage] [Engage] a qualified testing agency to perform tests and inspect...\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Manufacturer's Field Service: Engage a factory-authorized service representative to test and inspect\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Perform the following tests and inspections[ with the assistance of a factory-authorized service\n",
          "children": [
            {
              "title": "representative]:",
              "content": "1.\nPerform installation and startup checks according to manufacturer's written instructions.\n2.\nHydrostatic Leak Test: Repair leaks and retest until no leaks exist.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 30\na.\nBurner Test: Adjust burner to eliminate excess oxygen, carbon dioxide, oxides of nitrogen\n",
      "children": [
        {
          "title": "D.",
          "content": "Boiler will be considered defective if it does not pass tests and inspections.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Prepare test and inspection reports.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Occupancy Adjustments: When requested within [12 months of date of Substantial Completion] <Insert\ntime period>, provide on-site assistance in adjusting system to suit actual occupied conditions. Pro...\n",
          "children": [
            {
              "title": "Performance Tests:",
              "content": "1.\nManufacturer's Field Service: Engage a factory-authorized service representative to inspect\ncomponent assemblies and equipment installations, including connections, and to conduct\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "FIRE-TUBE BOILERS",
      "content": "235239 - - 31\n3.9\n",
      "children": [
        {
          "title": "A.",
          "content": "[Engage a factory-authorized service representative to train] [Train] Owner's maintenance personnel ...\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    }
  ],
  "tables": [],
  "summary": {},
  "validation": {
    "is_valid": false,
    "errors": [
      "Missing required metadata: page_count"
    ],
    "warnings": [
      "Missing optional metadata: keywords",
      "Section 'PART 1 - GENERAL' has very short content",
      "Section 'PART 2 - PRODUCTS' has very short content",
      "Section 'PART 3 - EXECUTION' has very short content",
      "No tables extracted"
    ]
  }
}