# Document Information

- Path: C:\Repos\FCA-dashboard3\my-full-stack-fastapi-template\utils\pipeline\data\input\MF-SPECS_235239 FL - FIRE-TUBE BOILERS.pdf
- Type: 

## Metadata

- title: SECTION 235239 - - FIRE-TUBE BOILERS
- author: ARCOM, Inc.
- subject: FIRE-TUBE BOILERS
- creator: Microsoft Office Word
- producer: Aspose.Words for .NET 24.11.1
- creation_date: D:20131216234200Z
- modification_date: D:20250314222356-06'00'

# Content

# Introduction

Copyright 2013 AIA
MasterSpec Premium
12/13

# FIRE-TUBE BOILERS

235239 - - 1

# TIPS:

To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...

# PART 1 - GENERAL

1.1

# A.

Drawings and general provisions of the Contract, including General and Supplementary Conditions and

# A.

Section includes [horizontal] [vertical], packaged, factory-fabricated and -assembled [fire-tube] [f...

# A.

Product Data: For each type of product include the following:
1.
Construction details, material descriptions, dimensions, and weights of individual components,

# FIRE-TUBE BOILERS

235239 - - 2
11.
Pressure rating, size, and materials of construction for boiler fuel train components including pipi...

# LEED Submittals:

1.
Include supporting data to satisfy requirements of Project LEED credits.
2.
Organize and identify standalone, supporting data for each LEED credit.

# C.

Shop Drawings: For boilers, boiler trim, and accessories.
1.
Include plans, elevations, sections, and [mounting] [attachment] details.

# A.

Coordination Drawings: Plan and elevation views, drawn to <Insert scale> scale, indicating equipment

# B.

Seismic Qualification Certificates: For boilers, accessories, and components, from manufacturer.
Copyright 2013 AIA

# FIRE-TUBE BOILERS

235239 - - 3
1.
Basis for Certification: Indicate whether withstand certification is based on actual test of assembl...

# C.

Installation instructions.

# D.

Source quality-control reports.

# E.

Field quality-control reports.

# F.

Sample Warranty: For special warranty.

# Other Informational Submittals:

1.
ASME Stamp Certification and Report: Submit "A," "S," or "PP" stamp certificate of authorization,

# A.

Operation and Maintenance Data: For boilers, components, and accessories to include in emergency,
operation, and maintenance manuals.

# B.

Spare Parts List: Recommended spare parts list with quantity for each.

# C.

Touch-up Paint Description: Detailed description of paint used in application of finish coat to allo...

# D.

Instructional Videos: Including those that are prerecorded and those that are recorded during traini...

# Tool kit to include the following:

1.
A tool kit specially designed by boiler manufacturer for use in servicing boiler(s) furnished.
2.

# FIRE-TUBE BOILERS

235239 - - 4

# B.

Touch-up Paint: [32 oz. (1 L)] <Insert volume> container of paint used for finish coat. Label on out...

# A.

Ship boilers from the factory free of water. Drain water and blow dry with compressed air if require...

# B.

Cover and protect flue, electrical controls, and piping connections before shipping. Protect and sea...

# C.

Protect boiler components with removable temporary enclosures to prevent damage during shipping,
storage, and installation.

# D.

Package boiler for export shipping in totally enclosed [bagging] [crate] [crate with bagging].
1.8

# A.

Special Warranty: Manufacturer agrees to repair or replace front- and rear-door refractories and hea...

# PART 2 - PRODUCTS

2.1

# A.

Fuel-to-[steam] [water] efficiency indicated shall be based on the following:
1.
ASME Performance Test Code (PTC) 4, [Input-Output] [Heat Loss] method.

# Test Operating Conditions:

a.
Ambient Temperature: <Insert temperature>.
b.
Ambient Relative Humidity: <Insert relative humidity>.

# B.

Gas-Fired Boiler Emissions: Not to exceed allowable ambient air quality standards in governing juris...

# FIRE-TUBE BOILERS

235239 - - 5
1.

# Carbon monoxide:

a.
[50] <Insert number> parts per million at any point from 100 percent to [50] <Insert
number> percent fire.

# C.

Oil-Fired Boiler Emissions: Not to exceed allowable ambient air quality standards in governing juris...

# Carbon monoxide:

a.
[50] <Insert number> parts per million at any point from 100 percent to [50] <Insert
number> percent fire.

# D.

Multiple Boiler Operation: Equip individual boilers in multiple boiler applications with integral co...

# FIRE-TUBE BOILERS

235239 - - 6

# E.

Seismic Performance: Boiler shall withstand the effects of earthquake motions determined according t...

# F.

Sound: Boiler sound level, measured according to parameters defined in ABMA publication "Boiler 304

# G.

Steam Quality: [99] [99.5] <Insert number> percent dry[ and saturated].

# Operation Following Loss of Normal Power:

1.
Equipment, associated factory- and field-installed controls, and associated electrical equipment and

# Outdoor Installations:

1.
Boiler shall be suitable for outdoor installation indicated. Provide adequate weather protection to

# J.

Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, by a qual...

# K.

ASME Compliance: Fabricate and label boilers to comply with 2010 ASME Boiler and Pressure Vessel
Code.

# L.

ASHRAE/IES 90.1 Compliance: Boilers shall have minimum efficiency according to "Gas and Oil Fired
Boilers - Minimum Efficiency Requirements."

# M.

ISO 14000 Certification: Boiler manufacturer to provide certification stating that it has self-certi...

# FIRE-TUBE BOILERS

235239 - - 7

# N.

UL Compliance: Test Boilers for compliance with [UL 726] [UL 726 and UL 795] [UL 795]. Boilers shall

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>

# B.

Pressure Vessel Design:[Dry-] [or] [Water]back design with the following:
1.
[One] [Two] [Three] [or] [Four] passes.

# Base:

1.
Factory-mounted pressure vessel and other boiler components on steel saddles or supports that are

# Shell:

1.
Horizontal, cylindrical, steel pressure vessel of size to satisfy performance requirements indicated...

# Manholes and Handholes:

a.
Manhole for waterside inspection and access.
b.
Handholes at front and rear of boiler for waterside inspections.

# Hot-Water Boilers:

a.
Supply- and return-water piping connections.
b.
Connections with safety relief valve(s).
c.
Drain connection(s), each with drain valve, at shell low point.

# Steam Boilers:

a.
Connections for steam supply, feedwater, level controls, and chemical treatment.
b.
Baffle in shell below steam outlet to provide dry steam with no water carry over.

# FIRE-TUBE BOILERS

235239 - - 8
d.
Connections with safety relief valve(s).
e.
Connections for other trim indicated.

# Furnace:

1.
Welded cylindrical steel chamber that is welded to steel tube sheets.
2.
Arranged to provide uniform heat distribution under all firing conditions with no flame impingement

# Fire Tubes:

1.
Steel, seamless or resistance welded.
2.
Fitted in accurately sized holes in tube sheets and [rolled] [or] [welded] in place.

# Flue:

1.
Flanged connection located along top centerline of boiler and capable of supporting a field-installe...

# Front and Rear Doors:

1.
[Bolted] [Hinged] [or] [davited], sealed with heat-resistant gaskets and fastened with lugs and cap

# Refractories:

1.
Refractories retained shall withstand temperature occurring under maximum load conditions.
2.
Formed or cast-in sections shall be easily replaceable through factory openings.

# FIRE-TUBE BOILERS

235239 - - 9
3.
Secure refractory sections in position to withstand vibration and shock occurring during shipment,

# Insulation:

1.
Minimum 2-inch- (50-mm-) thick, mineral-fiber insulation surrounding the boiler shell and secured

# K.

Jacket: [Galvanized sheet] [Sheet] metal, with factory-applied protective finish.
1.
Nominal Thickness: Not less than [0.030 in. (0.8 mm)] [0.048 in. (1.2 mm)] <Insert thickness>.

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>

# B.

Description: Factory-fabricated, -assembled, and -tested, vertical fire-tube boilers with heat excha...

# C.

Pressure Vessel Design: Straight, steel pipe welded in a concentric pattern to separate flue-gas and...

# Include the following accessories:

1.
Handholes for waterside inspections.
2.
Lifting lugs on top of boiler.
3.
Minimum NPS 1 (DN 25) hose-end drain valves at water passage low point.

# FIRE-TUBE BOILERS

235239 - - 10

# D.

Combustion Chamber: Equipped with flame retainer to lengthen flame-residence time.

# E.

Insulation: Minimum 4-inch- (100-mm-) thick, mineral-fiber insulation surrounding the heat exchanger...

# F.

Flue: Top connection, constructed of [aluminized] [stainless] steel.

# Jacket:

1.
Mirror-finish stainless steel with screw-fastened closures.
2.
[Galvanized sheet] [Sheet] metal, with screw-fastened closures and [baked-enamel] [powder-

# H.

Barometric Damper: Galvanized-steel assembly with flue-gas thermometer having a minimum 3-1/2-inch-

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>

# B.

Description: Factory-fabricated, -assembled, and -tested, firebox boilers with heat exchanger sealed

# C.

Pressure Vessel Design: Straight, steel tubes [rolled] [or] [welded] into steel headers. Three passe...

# features and accessories:

1.
Tube Size and Thickness: [Minimum NPS 2 (DN 50), minimum 0.105 inch (2.667 mm) thick]
<Insert size and thickness>.

# D.

Combustion Chamber: Welded steel, [waterwall and -floor design] [water-leg design with refractory
insulation poured in the floor]. Flame observation port.

# Insulation:

1.
Minimum 2-inch- (50-mm-) thick, [foil-backed, ]mineral-fiber insulation surrounding the boiler
shell.

# FIRE-TUBE BOILERS

235239 - - 11

# F.

Flue: Steel, [top] [or] [rear].

# G.

Jacket: Sheet metal, with screw-fastened closures and [baked-enamel] [powder-coated] protective fini...

# H.

Barometric Damper: Galvanized-steel assembly with flue-gas thermometer having a minimum 3-1/2-inch-

# A.

Burner designed to fire [gas] [oil] [combination gas and oil]. [Single burner shall be used for duel

# B.

Welded construction with multivane, stainless-steel, flame-retention diffuser.

# C.

Single-tip retractable nozzle for low-pressure air-atomizing burner.

# D.

Mount burner [on hinged front access door] to permit unrestricted access to combustion chamber.

# E.

Burner Operation: [On/off] [Low-high fire] [or] [full modulating] control to return to low-fire posi...

# F.

Burner Fuel Combustion Efficiency: Minimum [99.9] <Insert number> percent.

# G.

Gas Pilot: Premix type with automatic electric ignition, complete with electronic flame scanner to m...

# H.

Oil Pilot: [Intermittent] [Interrupted]-electric-spark pilot ignition with 100 percent main-valve an...

# I.

Manual adjustments not required to operate at varying loads.

# J.

Performance shall be repeatable after changes in firing rate.

# K.

Control devices and sequence shall comply with [ASME CSD-1] [NFPA 85] [FM Global] [Industrial
Risk Insurers (IRI)] [and] [or] [UL] requirements.

# L.

Damper: Designed to provide accurate control of combustion air with minimum hysteresis. Damper shall

# FIRE-TUBE BOILERS

235239 - - 12
2.6

# A.

Combustion air supplied by a forced-draft blower assembly that is isolated to reduce vibration and n...

# B.

Mount blower [integral to burner] [or] [on hinged front access door] to permit unrestricted access t...

# C.

Centrifugal type, with a forward-curve, backward-inclined airfoil or radial blade wheel.

# D.

Blower and drive assembly shall be controlled through boiler's integral controls in response boiler

# E.

Blower Drive Assembly: [Belt] [or] [direct] drive.
1.
Belts: Multiple matching belts that are oil resistant, non-static conducting and sized for a [2.0]

# Blower Motor:

1.
General Requirements: Comply with requirements for motors specified in Section 230513 "Common
Motor Requirements for HVAC Equipment" unless more stringent requirements are indicated

# below:

a.
Efficiency: [Premium efficient] <Insert requirement>.
b.
Enclosure: [Open dripproof] [Totally enclosed] [or] [totally enclosed, fan cooled].

# A.

Comply with Owner insurance underwriter requirements. In absence of specific requirements, comply wi...

# Pilot gas piping train shall include:

Copyright 2013 AIA
MasterSpec Premium
12/13

# FIRE-TUBE BOILERS

235239 - - 13
1.
One manually operated, lubricated plug cock or ball valve upstream of all valves and accessories.

# Main gas piping train shall include:

1.
Threaded pressure tapping with threaded plug upstream and downstream of valve and regulator.
2.
One manually operated, lubricated plug cock, ball valve, or butterfly valve upstream and

# D.

Control devices and sequence shall comply with [ASME CSD-1] [NFPA 85] [FM Global] [Industrial
Risk Insurers (IRI)] [and] [or] [UL] requirements.

# E.

Main gas valves shall be wired to close automatically in the event of power failure[, low water leve...

# F.

Mount pilot and main gas trains on side of boiler and support from boiler base.
2.8

# A.

Comply with Owner insurance underwriter requirements. In absence of specific requirements, comply wi...

# B.

Control devices and sequence shall comply with [ASME CSD-1] [NFPA 85] [FM Global] [Industrial
Risk Insurers (IRI)] [and] [or] [UL] requirements.

# FIRE-TUBE BOILERS

235239 - - 14

# Oil Pump:

1.
Gear-type oil pump, factory [mounted] [furnished and shipped loose for field installation].
2.
[Single-] [or] [Two-] stage pump capable of producing <Insert value> discharge pressure and [15-

# Low-Pressure Air-Atomizing System:

1.
Separate air compressor module, factory [mounted] [furnished and shipped loose for field
installation], with burner-mounted, low-atomizing-air-pressure switch.

# Oil Burner Piping:

1.
Factory-installed fuel oil piping shall include the following:
a.
Oil-pressure-regulating devices.

# Piping Specialties:

1.
Suction-line, manual shutoff valve.
2.
Removable-mesh strainer.
3.
Oil Filter: Oil filter with permanent edge-type elements that are cleanable by rotation of a handle

# FIRE-TUBE BOILERS

235239 - - 15

# G.

Main piping shall include the following (in order, starting at field connection and moving to burner...

# H.

Mount train on side of boiler and support from boiler base.
2.9

# A.

Equip boiler with packaged flue-gas recirculation system if required to satisfy emission requirement...

# B.

Complete package integrating burner, combustion-air blower and damper, fuel train, and controls. Pro...

# A.

Include devices sized to comply with [ASME B31.1] [ASME B31.9].

# B.

Water Temperature Controllers: Operating[, firing rate,] and high limit.

# C.

Safety Relief Valve: ASME rated.

# D.

Pressure and Temperature Gage: Minimum [3-1/2-inch- ((89-mm-))] <Insert size> diameter, combination

# E.

Boiler Air Vent: [Automatic] [Manual].

# F.

Drain Valve: Minimum [NPS 3/4 ((DN 20))] <Insert size> hose-end valve with threaded cap and chain.
Copyright 2013 AIA

# FIRE-TUBE BOILERS

235239 - - 16
2.11

# A.

Include devices sized to comply with [ASME B31.1] [ASME B31.9].

# B.

Pressure Controllers: Operating[, firing rate,] and high limit.

# Safety Relief Valve:

1.
Size and Capacity: As required for equipment according to 2010 ASME Boiler and Pressure Vessel
Code.

# D.

Pressure Gage: Nominal [4-inch ((100-mm))] [6-inch ((150-mm))] [8-inch ((200-mm))] <Insert size>
diameter face with graduated scale and siphon, with isolation valve to indicate pressure vessel stea...

# E.

Bimetal Thermometer: Stainless-steel case with angle position adjustment and nominal [5-inch ((125-

# F.

Water Column: Minimum [12-inch ((300-mm))] <Insert size> [reflex] glass gage with gage rods to prote...

# G.

Bottom Blowdown Valves: Factory-installed, duty-rated, slow-acting blowdown valves and interconnecti...

# H.

Surface Blowdown Valves: Factory-installed, duty-rated isolation valves and interconnecting piping.[...

# I.

Stop Valves: Boiler outlets, except safety relief valves, shall be equipped with duty-rated stop val...

# J.

Stop-Check Valves: Factory-installed, duty-rated stop-check valve and stop valve at boiler outlet wi...

# K.

Feedwater Valves: Factory-installed, duty-rated stop and check valves and interconnecting piping. St...

# FIRE-TUBE BOILERS

235239 - - 17

# L.

Feedwater Valves: Factory-installed, three-valve bypass arrangement with modulating control valve
positioned between duty-rated stop valves, bypass piping with throttling valve, check valve, and

# M.

Chemical Injection Assembly: Factory-installed, duty-rated injection quil with ball check valve and

# N.

Sample Cooler: Factory [installed] [or] [furnished for field installation], with [needle] valve for ...

# A.

Boiler operating controls shall include the following devices and features:
1.
Control transformer(s) with fuse protection, as required by manufacturer, to implement requirements

# Pressure Control for Steam Boilers:

1.
Operating-Pressure Control: Factory wired and mounted to control boiler to maintain boiler at
constant pressure within [2] <Insert number> percent of set point.

# Water-Level Control for Steam Boilers:

1.
Operating Water-Level Control: Cycle feedwater pump(s) for water-level control.
2.
Operating Water-Level Control: Operate feedwater pump(s) continuously and modulate boiler

# FIRE-TUBE BOILERS

235239 - - 18
8.

# Features:

a.
Continuous water-level indication.
b.
Low-water cutoff and alarm.
c.
High-water alarm.
d.
Low- and high-water warning.

# Operating Controls for Hot-Water Boilers:

1.
Sequence of Operation: Electric, factory-fabricated and field-installed panel to control burner firi...

# E.

Multiple Boiler Operation: Include automatic, alternating-firing sequence for multiple boilers to en...

# F.

Boiler Emergency Shutdown: Interlock with field-installed boiler emergency shutdown switch to shut d...

# G.

Chemical Feed System Interface: Dry contacts to interface control and operation of chemical feed pum...

# H.

Burner Safety Controls for Steam Boilers: To maintain safe operating conditions, burner safety contr...

# I.

Burner Safety Controls for Hot-Water Boilers: To maintain safe operating conditions, burner safety c...

# FIRE-TUBE BOILERS

235239 - - 19
1.
High Cutoff: [Automatic] [and] [Manual] reset stops burner if operating conditions rise above

# Burner Flame Safeguard Controls:

1.
Factory equipped with flame safeguard control and infrared flame scanner.
2.
Microprocessor-based, solid-state control having sequence and flame-on visual indication and fault

# a minimum, the following trip functions:

a.
Pilot and main flame failure.
b.
High- and low-fire proving switch faults.
c.
Running interlocks open.

# K.

Combustion-Air Controls: Factory equipped with motor-operated combustion-air damper and blower
control to regulate burner fire according to load demand.

# Oxygen Trim Control:

1.
Provide oxygen trim system to continuously monitor and display oxygen concentrations in boiler
flue gas and adjust fuel and airflow to maintain an adjustable oxygen-level set point.

# M.

Surface Blowdown Control: Provide a conductivity sensor and control circuitry to operate an automati...

# N.

[Building Automation] [DDC] System Interface: Factory install hardware and software to enable system...

# Hardwired I/O Points:

a.
Monitoring: On/off status, [common trouble alarm] [low-water-level alarm] <Insert
monitoring points>.

# FIRE-TUBE BOILERS

235239 - - 20
b.
Control: On/off operation, [hot-water-supply temperature set-point adjustment] [steam

# Integrated Boiler-Control System:

1.
Integral control of burner management for flame safety, boiler modulation, and operator interface

# following:

a.
Automatic sequencing of the boiler through standby, prepurge, pilot flame establishing
period, main flame establishing period, run, flame proving and lockout, and postpurge.

# Fully integrated control of the following:

a.
Blower operation and combustion-air damper for varying operating conditions.
b.
Oxygen trim and monitoring to compensate for combustion-air variations.

# FIRE-TUBE BOILERS

235239 - - 21
e.
Draft control for maintaining proper and consistent draft for enhanced fuel efficiency.

# Control Enclosures:

1.
NEMA 250, Type [1] [4] [4X] [12] <Insert type>.
a.
Provide enclosure with integral vents, fans, heater, and air conditioner as required to

# Enclosure shall house the following:

a.
Control transformers with fuses.
b.
Labeled terminal strips.
c.
Controller(s) to provide control and alarm functions indicated.

# Face of enclosure shall provide the following:

a.
Visual indication of operating components and alarms.
b.
Auto/local capability to allow operator to manually operate boiler locally.

# Q.

Control Instrument Enclosures: Control instruments and devices that are mounted on the boiler assemb...

# Control Cable and Wire:

1.
Control cable and wiring shall be numbered and color-coded to match wiring diagram.
2.
Install cable and wiring located outside of enclosure(s) in a[ metal] raceway. Use flexible conduit ...

# FIRE-TUBE BOILERS

235239 - - 22
2.13

# A.

Single-Point Field Power Connection: Factory-installed and -wired switches, motor controllers,
transformers, and other electrical devices necessary shall provide a single-point field power connec...

# General:

1.
Paint boiler, using manufacturer's standard procedures, except comply with requirements indicated.

# Preparation:

1.
Follow paint manufacturer's published preparation and application instructions.
2.
When paint manufacturer?s recommended preparation requirements differ from those specified, use

# FIRE-TUBE BOILERS

235239 - - 23
3.
Structural steel with visible corrosion shall be sandblasted according to SSPC SP-6 or SSPC SP-10

# Primer:

1.
Rust-inhibiting type with a minimum dry film thickness of [2 mils (0.05 mm)] <Insert thickness>.

# Finish Coat:

1.
Finish coat shall be [alkyd enamel] [epoxy] [polyurethane] <Insert type>.
2.
Use dry film thickness recommended by paint manufacturer, but not less than [2 mils (0.05 mm)]

# E.

Paint the following surfaces with both a primer and finish coat:
1.
Base and miscellaneous supports that are not hot dip galvanized.

# F.

Do not paint aluminum or stainless steel.
2.15

# A.

Where indicated, provide heat exchanger to transfer heat from boiler flue gas to boiler feedwater.

# B.

Type: Rectangular configuration with replaceable finned tubes, arranged for up-flow flue gas and par...

# C.

Internal Bypass: Economizer furnished with an internal bypass diverter to provide emergency bypass
operation, with no external ducting, for controlling the following:

# Construction:

1.
Comply with 2010 ASME Boiler and Pressure Vessel Code.
2.
Design for abnormal operation with no water in tubes at temperature indicated.

# Design Pressure:

a.
Water Tubes: [300 psig ((2050 kPa))] <Insert value>.
Copyright 2013 AIA
MasterSpec Premium
12/13

# FIRE-TUBE BOILERS

235239 - - 24
b.
Inner Casing: [10 inches wc ((2500 Pa))] <Insert value>.
c.
Design Temperature: [700 deg F ((370 deg C))] <Insert value>.

# Tubes and Headers:

a.
ASTM A 254, Type 316 stainless steel.
b.
Helically wound, nonserrated stainless-steel fins continuously welded to tubes.

# Casing:

a.
Double wall, with [hinged] [or] [removable] panels and insulation between inner and outer
casing. Access panels shall allow access to tubes and internal bypass diverter for cleaning

# Accessories:

1.
Inlet and Outlet Transitions: Designed by economizer manufacturer and furnished with economizer.

# Thermometers:

a.
Water Inlet and Discharge Thermometers: Bimetal thermometer in a stainless-steel case with
angle position adjustment, nominal [5-inch ((120-mm))] <Insert size> diameter face having

# Factory Test and Inspections:

Copyright 2013 AIA
MasterSpec Premium
12/13

# FIRE-TUBE BOILERS

235239 - - 25
1.
Inspect completed economizer assembly according to 2010 ASME Boiler and Pressure Vessel Code.

# A.

Heating Medium: [Hot water] [Steam].

# B.

Design Pressure Rating: [30 psig (207 kPa)] [60 psig (420 kPa)] [100 psig (690 kPa)] [125 psig (860

# C.

Design Pressure Rating: [15 psig (104 kPa)] [150 psig (1035 kPa)] [200 psig (1380 kPa)] [250 psig (1...

# D.

Safety Relief Valve Setting: <Insert psig (kPa)>.

# E.

Entering-Water Temperature: <Insert deg F (deg C)>.

# F.

Leaving-Water Temperature: <Insert deg F (deg C)>.

# G.

Design Water-Flow Rate: <Insert gpm (L/s)>.

# H.

Design Pressure Drop: <Insert psig (kPa)>.

# I.

Steam Operating Pressure: <Insert psig (kPa)>.

# J.

Steam-Flow Rate: <Insert lb/h (kg/s)>.

# K.

Fuel-to-[Steam] [Water] Efficiency: <Insert number> percent.

# L.

Number of Passes: [One] [Two] [Three] [or] [Four] <Insert number>.

# M.

Gas Input: <Insert MBh (kW)>.

# N.

Gas Input Flow: <Insert cfh (mL/s)>.

# O.

Gas Pressure: <Insert psig (kPa)>.

# P.

Oil Input: <Insert MBh (kW)>.

# Q.

Oil Input Flow: <Insert gph (mL/s)>.

# R.

Output Capacity: <Insert MBh (kW)>.

# Flue-Gas Economizer:

1.
Design Feedwater Flow: <Insert gpm (L/s)>.
2.
Design Feedwater Pressure Drop: <Insert psig (kPa)>.

# FIRE-TUBE BOILERS

235239 - - 26
6.
Design Flue-Gas Pressure Drop: <Insert in. w. c. (Pa)>.
7.
Entering-Flue-Gas Temperature: <Insert deg F (deg C)>.

# Burner Blower:

1.
Motor Horsepower: <Insert number> hp.

# Electrical Characteristics:

1.
Volts: [115] [208] [230] [460] <Insert number> V.
2.
Phase: [Single] [Three].
3.
Hertz: [50] [60]<Insert number> hz.

# V.

Sound (decibels, A weighted): <Insert number> dB.
2.17

# A.

Test and inspect factory-assembled boilers, before shipping, according to 2010 ASME Boiler and Press...

# Burner and Hydrostatic Test:

1.
Factory adjust burner to eliminate excess oxygen, carbon dioxide, oxides of nitrogen emissions, and

# Witness Testing:

1.
Allow Owner access to witness source quality-control testing of boilers.
2.
Notify [Architect] [Owner] [15] <Insert number> days in advance of testing.

# PART 3 - EXECUTION

3.1

# A.

Before boiler installation, examine roughing-in for concrete equipment bases, anchor-bolt sizes and

# B.

Examine areas where boilers will be installed for suitable conditions.
Copyright 2013 AIA
MasterSpec Premium

# FIRE-TUBE BOILERS

235239 - - 27

# C.

Proceed with installation only after unsatisfactory conditions have been corrected.
3.2

# A.

Coordinate size and location of bases. Cast anchor-bolt inserts into concrete bases. Concrete, reinf...

# Equipment Mounting:

1.
Install boilers on cast-in-place concrete equipment base(s). Comply with requirements for equipment

# C.

Install gas-fired boilers according to NFPA 54.

# D.

Install oil-fired boilers according to NFPA 31.

# E.

Assemble and install boiler trim, components, and accessories that are not factory installed.

# F.

Install control and electrical devices furnished with boiler that are not factory mounted.

# G.

Install control and power wiring to field-mounted control and electrical devices furnished with boil...

# H.

Perform boil-out and cleaning procedures according to manufacturer's written instructions after comp...

# I.

Protect boiler fireside and waterside from corrosion.
1.
Before boiler is filled with water, protect by dry storage method recommended by boiler

# A.

Piping installation requirements are specified in other Sections. Drawings indicate general arrangem...

# FIRE-TUBE BOILERS

235239 - - 28

# B.

Where installing piping adjacent to boiler(s), allow space for service and maintenance.

# C.

Connect gas piping to boiler gas-train inlet with dirt leg, shutoff valve, and union or flange. Pipi...

# D.

Connect oil piping to oil-train connection with dirt leg, shutoff valve, and union. Piping shall be ...

# E.

Connect hot-water piping to supply- and return-boiler tappings with shutoff valve and union or flang...

# F.

Connect steam and condensate piping to supply-, return-, and blowdown-boiler connections with union ...

# G.

Connect feedwater piping to inlet- and discharge-flue-gas economizer connections with union or flang...

# H.

Install piping from safety relief valves to nearest floor drain.

# I.

Install piping from safety valves and drip-pan elbows. Extend piping from safety valves and terminat...

# J.

Install piping from equipment drain connection to nearest floor drain. Piping shall be at least full...

# K.

Hot equipment drains connected to sanitary drainage system shall be cooled before discharging into t...

# L.

Connect chemical-treatment piping to each boiler chemical-treatment connection with check valve and

# A.

Connect breeching to full size of boiler outlet. Comply with requirements in [Section 235116 "Fabric...

# B.

Install flue-gas recirculation duct from vent to burner if not factory furnished and installed. Comp...

# C.

Install easily accessible test ports for field testing of flue gas from each boiler.
Copyright 2013 AIA

# FIRE-TUBE BOILERS

235239 - - 29

# D.

Install flue-gas economizer with factory-furnished transitions to connect to boiler and to field-ins...

# A.

Connect wiring according to Section 260519 "Low-Voltage Electrical Power Conductors and Cables."

# B.

Ground equipment according to Section 260526 "Grounding and Bonding for Electrical Systems."
3.6

# A.

Install control and electrical power wiring to field-mounted control devices.

# B.

Connect control wiring between boilers and other equipment to interlock operation as required, to pr...

# C.

Connect control wiring between boiler control interface and [DDC control system] <Insert system
description> for remote monitoring and control of boilers. Comply with requirements in [Section 2309...

# A.

Connect LAN/WAN network cable to boiler controls to provide connectivity for remote monitoring throu...

# B.

Connect phone system cable to boiler controls to provide connectivity for remote monitoring and alar...

# A.

Testing Agency: [Owner will engage] [Engage] a qualified testing agency to perform tests and inspect...

# B.

Manufacturer's Field Service: Engage a factory-authorized service representative to test and inspect

# C.

Perform the following tests and inspections[ with the assistance of a factory-authorized service

# representative]:

1.
Perform installation and startup checks according to manufacturer's written instructions.
2.
Hydrostatic Leak Test: Repair leaks and retest until no leaks exist.

# FIRE-TUBE BOILERS

235239 - - 30
a.
Burner Test: Adjust burner to eliminate excess oxygen, carbon dioxide, oxides of nitrogen

# D.

Boiler will be considered defective if it does not pass tests and inspections.

# E.

Prepare test and inspection reports.

# F.

Occupancy Adjustments: When requested within [12 months of date of Substantial Completion] <Insert
time period>, provide on-site assistance in adjusting system to suit actual occupied conditions. Pro...

# Performance Tests:

1.
Manufacturer's Field Service: Engage a factory-authorized service representative to inspect
component assemblies and equipment installations, including connections, and to conduct

# FIRE-TUBE BOILERS

235239 - - 31
3.9

# A.

[Engage a factory-authorized service representative to train] [Train] Owner's maintenance personnel ...


# Classification

- Document Type: GENERIC_DOCUMENT
- Confidence: 0.30
- Schema Pattern: unknown

