# Document Information

- Path: C:\Repos\FCA-dashboard3\my-full-stack-fastapi-template\utils\pipeline\data\input\MF-SPECS_235313 FL - BOILER FEEDWATER PUMPS.pdf
- Type: 

## Metadata

- title: SECTION 235313 - BOILER FEEDWATER PUMPS
- author: ARCOM, Inc.
- subject: BOILER FEEDWATER PUMPS
- creator: Microsoft Office Word
- producer: Aspose.Words for .NET 24.11.1
- creation_date: D:20131216234200Z
- modification_date: D:20250314222403-06'00'

# Content

# Introduction

Copyright 2013 AIA
MasterSpec Premium
03/13

# BOILER FEEDWATER PUMPS

235313 - 1

# TIPS:

To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...

# PART 1 - GENERAL

1.1

# A.

Drawings and general provisions of the Contract, including General and Supplementary Conditions
and Division 01 Specification Sections, apply to this Section.

# This Section includes the following:

1.
Feedwater pumps and receivers.
2.
Vacuum-type feedwater pumps and receivers.
1.3

# A.

NPSH: Net-positive suction head.
1.4

# A.

Product Data: For each type of product indicated. Include rated capacity, temperature and NPSH
required, pump performance curves with selection points clearly indicated, and furnished specialties

# B.

Shop Drawings: Include plans, elevations, sections, details, dimensions, weights, loadings, required

# A.

Manufacturer Seismic Qualification Certification: Submit certification that feedwater equipment,
accessories, and components will withstand seismic forces defined in Section 230548 "Vibration and

# BOILER FEEDWATER PUMPS

235313 - 2
1.
Basis of Certification: Indicate whether withstand certification is based on actual test of

# B.

Field quality-control test reports.
1.6

# A.

Operation and Maintenance Data: For feedwater equipment to include in emergency, operation, and
maintenance manuals.

# A.

Regulatory Requirements: Fabricate and test unit according to ASME PTC 12.1, "Closed Feedwater
Heaters."

# B.

Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70,
Article 100, by a testing agency acceptable to authorities having jurisdiction, and marked for inten...

# C.

ASME Compliance: [ASME B31.1, "Power Piping," for systems more than 15 psig (104 kPa)]
[ASME B31.9, "Building Services Piping," for systems equal to or less than 15 psig (104 kPa)].

# A.

Preparation for Shipping: Clean flanges and exposed-metal surfaces and treat with anticorrosion
compound after assembly and testing. Protect flanges, pipe openings, and nozzles with wooden flange

# B.

Store units in dry location.

# C.

Retain protective flange covers and machined-surface protective coatings during storage.

# D.

Protect bearings and couplings against damage from sand, grit, and other foreign matter.

# E.

Comply with manufacturer's written rigging instructions.
Copyright 2013 AIA
MasterSpec Premium
03/13

# BOILER FEEDWATER PUMPS

235313 - 3
1.9

# A.

Coordinate size and location of concrete bases. Cast anchor-bolt inserts into bases. Concrete,
reinforcement, and formwork requirements are specified with concrete.

# PART 2 - PRODUCTS

2.1

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>

# B.

Description: Factory-assembled and -tested unit consisting of a receiver, [simplex] [duplex]
feedwater pumps, controls, and the following features and accessories:

# Receiver:

1.
Material: [Close-grain cast iron] [Welded carbon steel] [Welded carbon steel galvanized
after fabrication] [Stainless steel].

# Additional corrosion protection:

Copyright 2013 AIA
MasterSpec Premium
03/13

# BOILER FEEDWATER PUMPS

235313 - 4
a.
[0.07-inch (1.8-mm)] [0.13-inch (3.3-mm)] [0.19-inch (4.8-mm)] <Insert thickness>
thickness allowance.

# D.

Vertical Feedwater Pump: Flange-mounted, close-coupled, [single-stage,] [multistage,] radially split...

# temperature>; with the following features:

1.
Impeller: [Bronze] [Stainless steel].
2.
Seals: Mechanical.
3.
Motor: [Open dripproof] [Totally enclosed] [Totally enclosed fan-cooled] enclosure.

# E.

Horizontal Feedwater Pump: Base-mounted, [single-stage,] [multistage,] radially split-case-design
centrifugal pump; rated for [175-psig (1205-kPa)] <Insert pressure> minimum working pressure and

# following features:

1.
Impeller: [Bronze] [Stainless steel].
2.
Coupling: [Close] [Flexible].
3.
Seals: Mechanical.
4.
Motor: [Open dripproof] [Totally enclosed] [Totally enclosed fan-cooled] enclosure.

# F.

Control panel shall be unit mounted and factory wired and include the following:
1.
NEMA 250, Type [1] [4] [4X] [12] <Insert type> enclosure.

# BOILER FEEDWATER PUMPS

235313 - 5
4.
Terminal blocks with numbered and color-coded wiring to match wiring diagram.
5.
Wiring outside of an enclosure in a [metal ]raceway. Make connections to motor with

# Feedwater Simplex-Pump Control Sequence:

1.
Boiler water-level controller starts and stops pump to maintain boiler water-level set point.
2.

# Feedwater Duplex-Pump Control Sequence:

1.
Boiler water-level controller starts and stops lead pump to maintain boiler water-level set point.

# Feedwater Duplex-Pump Control Sequence:

1.
Pump runs continuously while boiler operates. Electric interlock with boiler control starts lead

# Receiver Makeup Water Control Sequence:

1.
Electric level controller operates electric control valve to maintain receiver water-level set
point.

# K.

Building Management System Interface: Factory install hardware to enable building management
system to monitor and display points.

# BOILER FEEDWATER PUMPS

235313 - 6
1.
Hardwired Monitoring Points: On/off status for each pump[, failure alarm for each pump]

# Capacities and Characteristics:

1.

# Condensate Receiver:

a.
Volume: <Insert gal. (L).>
b.
Diameter: <Insert inches (mm).>
c.
Length: <Insert inches (mm).>
d.

# Feedwater Pumps:

a.
No. of Pumps: [Simplex] [Duplex] <Insert number>.
b.
Flow Rate: <Insert gpm (L/s).>
c.
NPSH Required: <Insert psig (kPa).>

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>

# B.

Description: Receiver mounted, consisting of multijet vacuum producer, centrifugal pump and motor
assembly mounted on separation chamber, and automatic pressure and water temperature controls.

# Include the following accessories:

1.
[Liquid-filled industrial] [Bimetal dial-type] thermometer graduated in [Fahrenheit]
[Celsius] [both Fahrenheit and Celsius].

# BOILER FEEDWATER PUMPS

235313 - 7
11.
Factory-Installed Pipe, NPS 2-1/2 (DN 65) and Smaller: ASTM A 53/A 53M, Type S
(seamless), Grade B; or ASTM A 106, Type S, Grade B, Schedule [40] [80]; with threaded

# Vacuum-Producer Reservoir and Vacuum Receiver:

1.
Material: [Close-grain cast iron] [Welded carbon steel] [Welded carbon steel galvanized
after fabrication] [Stainless steel].

# Additional corrosion protection:

a.
[0.07-inch (1.8-mm)] [0.13-inch (3.3-mm)] [0.19-inch (4.8-mm)] <Insert thickness>
thickness allowance.

# D.

Vertical Vacuum-Producer Pump: Flange-mounted, close-coupled, single-stage, radially split-case-
design centrifugal pump; rated for [175-psig (1205-kPa)] <Insert pressure> minimum working

# temperature>; with the following features:

1.
Impeller: Bronze.
2.
Shaft: Stainless steel.
3.
Seals: Mechanical.
4.
Motor: [Open dripproof] [Totally enclosed] [Totally enclosed fan-cooled] enclosure.

# E.

Horizontal Vacuum-Producer Pump: Base-mounted, single-stage, radially split-case-design
centrifugal pump; rated for [175-psig (1205-kPa)] <Insert pressure> minimum working

# BOILER FEEDWATER PUMPS

235313 - 8
pressure and a continuous water temperature of at least [225 deg F (107 deg C)] <Insert

# temperature>; with the following features:

1.
Impeller: Bronze.
2.
Shaft: Stainless steel.
3.
Coupling: [Close] [Flexible].
4.
Seals: Mechanical.

# F.

Vertical Feedwater Pump: Flange-mounted, close-coupled, [single-stage,] [multistage,] radially split...

# temperature>; with the following features:

1.
Impeller: [Bronze] [Stainless steel].
2.
Seals: Mechanical.
3.
Motor: [Open dripproof] [Totally enclosed] [Totally enclosed fan-cooled] enclosure.

# G.

Horizontal Feedwater Pump: Base-mounted, [single-stage,] [multistage,] radially split-case-design
centrifugal pump; rated for [175-psig (1205-kPa)] <Insert pressure> minimum working pressure and

# following features:

1.
Impeller: [Bronze] [Stainless steel].
2.
Coupling: [Close] [Flexible].
3.
Seals: Mechanical.
4.
Motor: [Open dripproof] [Totally enclosed] [Totally enclosed fan-cooled] enclosure.

# H.

Control panel shall be unit mounted and factory wired and include the following:
1.
Vacuum Switches for Simplex Vacuum-Producer Pumps: Include pressure adjustment, and test

# BOILER FEEDWATER PUMPS

235313 - 9
a.
Alternating control for units with intermittent operation as indicated by control
sequence.

# Vacuum-Producer Control Sequence:

1.
Cycle pumps to maintain vacuum-pressure set point.
2.
Visual indication of pump on[ and off] status.

# Feedwater Simplex-Pump Control Sequence:

1.
Boiler water-level controller starts and stops pump to maintain boiler water-level set point.
2.

# Feedwater Duplex-Pump Control Sequence:

1.
Boiler water-level controller starts and stops lead pump to maintain boiler water-level set point.

# Feedwater Duplex-Pump Control Sequence:

1.
Pump runs continuously while boiler operates. Electric interlock with boiler control starts lead

# Makeup Water Control Sequence:

Copyright 2013 AIA
MasterSpec Premium
03/13

# BOILER FEEDWATER PUMPS

235313 - 10
1.
Electric level controller operates electric control valve to maintain water temperature set point.

# N.

Building Management System Interface: Factory install hardware to enable building management
system to monitor and display points.

# Capacities and Characteristics:

1.

# Vacuum-Producer Reservoir:

a.
Volume: <Insert gal. (L).>
b.
Diameter: <Insert inches (mm).>
c.
Length: <Insert inches (mm).>
d.

# Vacuum-Producer Pumps:

a.
No. of Pumps: [Simplex] [Duplex] <Insert number>.
b.
Air Capacity: <Insert cfm (L/s).>
c.
Head Pressure: <Insert inches of mercury (kPa).>

# Vacuum Receiver:

a.
Volume: <Insert gal. (L).>
b.
Diameter: <Insert inches (mm).>
c.
Length: <Insert inches (mm).>
d.

# Feedwater Pumps:

a.
No. of Pumps: [Simplex] [Duplex] <Insert number>.
b.
Flow Rate: <Insert gpm (L/s).>
c.
NPSH Required: <Insert psig (kPa).>

# BOILER FEEDWATER PUMPS

235313 - 11
j.
Hertz: 60.

# PART 3 - EXECUTION

3.1

# A.

Before feedwater unit installation, examine roughing-in for concrete equipment bases, anchor-bolt
sizes and locations, and piping and electrical connections to verify actual locations, sizes, and ot...

# Equipment Mounting:

1.
Install feedwater units on cast-in-place concrete equipment base(s). Comply with requirements
for equipment bases and foundations specified in [Section 033000 "Cast-in-Place

# B.

Install unit to permit access for maintenance.

# C.

Support piping independent of pumps.

# D.

Install base-mounted pumps on concrete bases with grouted base frames.

# E.

Install parts and accessories shipped loose.
3.3

# A.

Piping installation requirements are specified in other Sections. Drawings indicate general
arrangement of piping, fittings, and specialties.

# B.

Install piping adjacent to machine to allow service and maintenance.

# C.

Connect makeup water piping and cooling-water piping with reduced-pressure backflow preventers.

# D.

Install overflow drain piping to nearest floor drain.

# E.

Install vents and extend to outdoors; terminate with elbow turned down and an insect screen.
Copyright 2013 AIA

# BOILER FEEDWATER PUMPS

235313 - 12
3.4

# A.

Manufacturer's Field Service: Engage a factory-authorized service representative to inspect, test, a...

# B.

Perform tests and inspections and prepare test reports.
1.
Manufacturer's Field Service: Engage a factory-authorized service representative to inspect

# Tests and Inspections:

1.
Inspect field-assembled components, equipment installation, and piping and electrical
connections for compliance with manufacturer's written instructions.

# D.

Remove and replace malfunctioning units and retest as specified above.
3.5

# A.

Adjust boiler water-level controls to properly stage unit.

# B.

Set field-adjustable, makeup water and cooling-water controls.
3.6

# A.

Clean equipment internally; remove coatings applied for protection during shipping and storage,
foreign material, and oily residue according to manufacturer's written instructions.

# B.

Clean strainers.
3.7

# A.

[Engage a factory-authorized service representative to train] [Train] Owner's maintenance
personnel to adjust, operate, and maintain feedwater units. Refer to Section 017900 "Demonstration


# Classification

- Document Type: GENERIC_DOCUMENT
- Confidence: 0.30
- Schema Pattern: unknown

