{
  "document": {
    "metadata": {
      "title": "SECTION 236413.13 - DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "author": "ARCOM, Inc.",
      "subject": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "creator": "Microsoft Office Word",
      "producer": "Aspose.Words for .NET 24.11.1",
      "creation_date": "D:20131216234300Z",
      "modification_date": "D:20250314222551-06'00'"
    },
    "path": "utils\\pipeline\\data\\input\\MF-SPECS_236413.13 FL - DIRECT-FIRED ABSORPTION WATER CHILLERS.pdf",
    "type": ""
  },
  "content": [
    {
      "title": "Introduction",
      "content": "Copyright 2013 AIA\nMasterSpec Premium\n09/13\n",
      "children": [],
      "level": 3
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 1\n",
      "children": [
        {
          "title": "TIPS:",
          "content": "To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "PART 1 - GENERAL",
      "content": "1.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Drawings and general provisions of the Contract, including General and Supplementary\nConditions and Division 01 Specification Sections, apply to this Section.\n",
          "children": [
            {
              "title": "Section Includes:",
              "content": "1.\nPackaged, water-cooled, direct-fired absorption chillers.\n2.\nHeat-exchanger, brush-cleaning system.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "BAS: Building automation system.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "COP: Coefficient of performance. The ratio of the rate of heat removal to the rate of energy\ninput using consistent units for any given set of rating conditions.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "IPLV: Integrated part-load value. A single-number, part-load efficiency figure of merit\ncalculated per the method defined by ARI 560 and referenced to ARI standard rating conditions.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "NPLV: Nonstandard part-load value. A single-number, part-load efficiency figure of merit\ncalculated per the method defined by ARI 560 and intended for operating conditions other than\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Seismic Performance: Direct-fired absorption chillers shall withstand the effects of earthquake\nmotions determined according to [ASCE/SEI 7] <Insert requirement>.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 2\n1.\nThe term \"withstand\" means \"the unit will remain in place without separation of any parts\n",
      "children": [
        {
          "title": "Condenser-Fluid Temperature Performance:",
          "content": "1.\nStartup Condenser-Fluid Temperature: Chiller shall be capable of starting with an\nentering condenser-fluid temperature of [60 deg F (16 deg C)] <Insert temperature>\n",
          "children": [],
          "level": 3
        },
        {
          "title": "C.",
          "content": "Site Altitude: Chiller shall be suitable for altitude at which it is installed without affecting\nperformance indicated. Make adjustments to affected chiller components to account for site\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Performance Tolerance: Comply with the following in lieu of ARI 560:\n1.\nAllowable Capacity Tolerance: [Zero] <Insert number> percent.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Product Data: For each type of product indicated. Include rated capacities, operating\ncharacteristics, furnished specialties and accessories, and the following:\n",
          "children": [
            {
              "title": "LEED Submittals:",
              "content": "Copyright 2013 AIA\nMasterSpec Premium\n09/13\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 3\n1.\nProduct Data for Prerequisite EA 2: Documentation indicating that units comply with\n",
      "children": [
        {
          "title": "C.",
          "content": "Shop Drawings: Include plans, elevations, sections, details, and attachments to other work.\n1.\nDetail equipment assemblies and indicate dimensions, weights, load distribution, required\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Coordination Drawings: Floor plans, drawn to scale, on which the following items are shown\nand coordinated with each other, using input from installers of the items involved:\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Certificates: For certification required in \"Quality Assurance\" Article.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Seismic Qualification Certificates: For chillers, accessories, and components, from\nmanufacturer.\n1.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Source quality-control reports.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Startup service reports.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Warranty: Sample of special warranty.\n1.7\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Operation and Maintenance Data: For each chiller to include in emergency, operation, and\nmaintenance manuals.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 4\n1.8\n",
      "children": [
        {
          "title": "A.",
          "content": "ARI Rating: Rate chiller performance according to requirements in ARI 560.\n",
          "children": [
            {
              "title": "ASHRAE Compliance:",
              "content": "1.\nASHRAE 15 for safety code for mechanical refrigeration.\n2.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "ASME Compliance: Fabricate and label chiller pressure vessels to comply with applicable\nportions of ASME Boiler and Pressure Vessel Code.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Comply with NFPA 70.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Comply with requirements of UL and UL Canada, and include label by a qualified testing\nagency showing compliance.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "UL 795,",
      "content": "\"Commercial-Industrial\nGas\nHeating\nEquipment.\"] [UL 795, \"Commercial-Industrial Gas Heating Equipment.\"]\n",
      "children": [
        {
          "title": "A.",
          "content": "Ship chillers factory charged with nitrogen.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Ship absorbent and refrigerant in chillers or in containers separate from chillers.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Ship [absorbent] [and] [refrigerant] in containers separate from chillers.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Package chiller for export shipping in totally enclosed [bagging] [crate] [crate with bagging].\n1.10\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Coordinate sizes and locations of concrete bases with actual equipment provided. Cast anchor-\nbolt inserts into bases.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Coordinate sizes, locations, and anchoring attachments of structural-steel support structures.\n1.11\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Special Warranty: Manufacturer's standard form in which manufacturer agrees to repair or\nreplace components of chillers that fail in materials or workmanship within specified warranty\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 5\nd.\nParts [only] [and labor].\ne.\nLoss of absorbent and refrigerant for any reason.\n2.\nWarranty Period: [Two] [Three] [Four] [Five] <Insert number> years from date of\n",
      "children": [],
      "level": 0
    },
    {
      "title": "PART 2 - PRODUCTS",
      "content": "2.1\n",
      "children": [
        {
          "title": "A.",
          "content": "<Double click here to find, evaluate, and insert list of manufacturers and products.>\n2.2\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Description: Factory-assembled and -tested, hermetic-design chiller complete with absorber,\nevaporator, condenser, generator, solution heat exchanger, controls, absorbent solution pump\n",
          "children": [
            {
              "title": "Absorbent and Refrigerant:",
              "content": "1.\nAbsorbent: Lithium bromide solution with corrosion inhibitor.\n2.\nRefrigerant: Deionized [or distilled ]water.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Seismic Fabrication Requirements: Fabricate mounting base and attachment to chiller,\naccessories, and components with reinforcement strong enough to withstand seismic forces\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Hermetically sealed, self-lubricating, and fitted with self-adjusting, spring-loaded, wear-\ncompensating, tapered carbon bearings.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Pump motor assembly shall be designed to operate for not less than 50,000 hours between\ninspections.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Pump motors shall be cooled and bearings lubricated, either by fluid being pumped or by a\nfiltered supply of liquid refrigerant.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Pump suction and discharge shall be equipped with isolation valves.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Absorbent solution and refrigerant shall have separate and dedicated pumps.\nCopyright 2013 AIA\nMasterSpec Premium\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 6\n1.\nAbsorbent solution and refrigerant flow-control method shall be manufacturer's choice to\n",
      "children": [
        {
          "title": "F.",
          "content": "Purge System: Unit mounted and factory wired, equipped with controls and a pump to\nautomatically remove noncondensable vapors.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Configuration: Two shells; one shell consists of the absorber/evaporator, low-stage\ngenerator/condenser and the other shell consists of the high-stage generator. Where indicated,\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Construction: Fabricated from continuously welded carbon-steel sheet or plate, or from\nseamless pipe.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Design Pressure and Temperature Rating: Comply with applicable requirements in ASME\nBoiler and Pressure Vessel Code.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "End Tube Sheets: Carbon-steel plates continuously welded to each end of shell; drilled and\nreamed to accommodate tubes, with positive seal between fluid in tubes and refrigerant in shell.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Intermediate Tube Sheets: Carbon-steel plates installed in shell and spaced along length of tube\nat intervals required to eliminate vibration and to avoid tube contact resulting in abrasion and\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Generator/Condenser Shell Pressure Relief Device: Manufacturer's standard rupture disk\ncomplying with requirements in ASHRAE 15 and in applicable portions of ASME Boiler and\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Nozzle or Dispersion Trays: Designed to evenly distribute absorbent solution over tubes;\nconstructed of brass, stainless steel, or another material that will not corrode.\n",
          "children": [
            {
              "title": "Tubes:",
              "content": "1.\nIndividually replaceable, straight tubes expanded into tube sheets. Replaceable from\neither end without damage to tube sheets and other tubes.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 7\n",
      "children": [
        {
          "title": "Water Boxes:",
          "content": "1.\nCarbon-steel construction; arranged to provide visual inspection and cleaning of tubes\nfrom either end without disturbing refrigerant in shell.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Additional Corrosion Protection:",
          "content": "1.\nElectrolytic corrosion-inhibitor anode.\n2.\nCoat wetted surfaces with a corrosion-resistant finish.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "E.",
          "content": "Absorber/Condenser Crossover Piping: Factory-furnished and -installed piping connecting fluid\nconnection of absorber discharge to condenser inlet.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Nozzle or Dispersion Trays: Designed to evenly distribute refrigerant over tubes; constructed of\nbrass, stainless steel, or another material that will not corrode.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Refrigerant Holding Pan: Steel or stainless steel.\n",
          "children": [
            {
              "title": "Tubes:",
              "content": "1.\nIndividually replaceable, straight tubes expanded into tube sheets. Replaceable from\neither end without damage to tube sheets and other tubes.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 8\n",
      "children": [
        {
          "title": "Water Boxes:",
          "content": "1.\nCarbon-steel construction; arranged to provide visual inspection and cleaning of tubes\nfrom either end without disturbing refrigerant in shell.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "A.",
          "content": "Refrigerant Holding Pan: Steel or stainless steel.\n",
          "children": [
            {
              "title": "Tubes:",
              "content": "1.\nIndividually replaceable, straight tubes expanded into tube sheets. Replaceable from\neither end without damage to tube sheets and other tubes.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Water Boxes:",
              "content": "1.\nCarbon-steel construction; arranged to provide visual inspection and cleaning of tubes\nfrom either end without disturbing refrigerant in shell.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 9\na.\nWater boxes shall have lifting lugs or eyebolts.\nb.\n[Hinged] [or] [davited] water boxes.\n",
      "children": [
        {
          "title": "Additional Corrosion Protection:",
          "content": "1.\nElectrolytic corrosion-inhibitor anode.\n2.\nCoat wetted surfaces with a corrosion-resistant finish.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Tubes:",
          "content": "1.\n[Replaceable, ]straight, or U tubes expanded into tube sheets.\n2.\nMaterial: [Manufacturer's standard] [steel] <Insert material>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Water Boxes:",
          "content": "1.\nCarbon-steel construction; arranged to provide visual inspection and cleaning of tubes\nfrom either end without disturbing refrigerant in shell.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Tubes:",
          "content": "1.\nIndividually replaceable, straight tubes expanded into tube sheets. Replaceable from\neither end without damage to tube sheets and other tubes.\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 10\n4.\nExternal Finish: Manufacturer's standard.\n5.\nInternal Finish: Manufacturer's standard.\n",
      "children": [
        {
          "title": "Water Boxes:",
          "content": "1.\nCarbon-steel construction; arranged to provide visual inspection and cleaning of tubes\nfrom either end without disturbing refrigerant in shell.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Tubes:",
          "content": "1.\nIndividually replaceable, straight tubes expanded into tube sheets. Replaceable from\neither end without damage to tube sheets and other tubes.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Water Boxes:",
          "content": "1.\nCarbon-steel construction; arranged to provide visual inspection and cleaning of tubes\nfrom either end without disturbing refrigerant in shell.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "A.",
          "content": "Description: Shell-and-tube or brazed-plate heat exchanger, an integral part of chiller, increases\ncycle efficiency by preheating the weak solution on its way to the generator while precooling\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 11\n2.12\n",
      "children": [
        {
          "title": "A.",
          "content": "Burner: Welded construction with multivane, stainless-steel, flame-retention diffuser suitable\nfor [natural gas] [propane] [and] [fuel oil].[ Mount burner on hinged access door to permit\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Blower: Centrifugal fan integral to burner, directly driven by motor; with adjustable damper\nassembly and locking quadrant to set air-fuel ratio.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Oil Supply: Control devices and modulating control sequence shall comply with requirements\nof [ASME CSD-1] [FMG] [IRI] [UL].\n",
          "children": [
            {
              "title": "Oil Piping Specialties:",
              "content": "a.\nSuction-line, manual, gate valve.\nb.\nRemovable-mesh oil strainer.\nc.\n0- to 30-in. Hg (0- to 101.3-kPa) vacuum; 0- to 30-psig (0- to 207-kPa) vacuum-\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Oil Pilot: [Intermittent] [Interrupted]-electric-spark pilot ignition with 100 percent main-\nvalve and pilot-safety shutoff solenoid with [cadmium sulfide] [UV scanner] flame-safety\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Gas Train: Control devices and modulating control sequence shall comply with requirements of\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Gas Pilot: [Intermittent] [Interrupted]-electric-spark pilot ignition with 100 percent main-\nvalve and pilot-safety shutoff with electronic supervision of burner flame.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Burner assembly shall be equipped to limit nitrogen oxide emissions to [20] [30] <Insert\nvalue> ppm.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Factory installed and wired, and functionally tested at factory before shipment.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Single-point, field-power connection to [fused disconnect switch] [nonfused disconnect\nswitch] [circuit breaker]. Minimum withstand rating shall be as required by electrical power\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 12\n1.\nBranch power circuit to each motor, dedicated electrical load, and to controls[ with\n",
      "children": [
        {
          "title": "C.",
          "content": "Terminal blocks with numbered [and color-coded ]wiring to match wiring diagram. Spare\nwiring terminal block for connection to external controls or equipment.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Wiring Outside of Enclosures: Factory installed in metal raceway except make terminal\nconnections with not more than a 24-inch (610-mm) length of [liquidtight] [or] [flexible\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Chiller control panel shall be separate from burner control panel.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Burner Control Panel: Factory[ or field] mounted. Maintains safe operating conditions, burner\nsafety limits, burner operation, and interface with chiller controls; include the following\n",
          "children": [
            {
              "title": "components:",
              "content": "1.\nOn-off switch.\n2.\nFlame safeguard.\n3.\nContacts for remote monitoring of flame failure.\n4.\nContacts for proof of combustion air.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Control: Standalone and microprocessor based, with all memory stored in nonvolatile memory\nso that reprogramming is not required on loss of electrical power.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Enclosure: Unit mounted, NEMA 250, [Type 1] [Type 4] [Type 4x] <Insert type>, hinged or\nlockable.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Operator Interface: Multiple-character digital or graphic display with dynamic update of\ninformation and with keypad or touch-sensitive display located on front of control enclosure.\n",
          "children": [
            {
              "title": "interface:",
              "content": "Copyright 2013 AIA\nMasterSpec Premium\n09/13\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 13\n1.\nDate and time.\n2.\nOperating or alarm status.\n3.\nOperating hours.\n4.\nOutdoor-air temperature if required for chilled-water reset.\n",
      "children": [
        {
          "title": "Control Functions:",
          "content": "1.\nManual or automatic startup and shutdown time schedule.\n2.\nAutomatic cycle to prevent crystallization.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "G.",
          "content": "Capacity Control: Automatically controls burner firing rate to maintain chilled-water\ntemperature set point for cooling loads and heating-water temperature set point for heating loads\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Safety Shutdowns: Chiller shall automatically shut down and require manual restart. Display a\nmessage following each safety shutdown.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 14\n11.\nHigh solution concentration.\n12.\nIncomplete dilution cycle.\n13.\n<Insert conditions>.\n",
      "children": [
        {
          "title": "I.",
          "content": "Warning Conditions: Chiller shall remain operational but inhibit burner firing rate to prevent\nsafety shutdown. Control panel shall close warning contacts and generate a message when one\n",
          "children": [],
          "level": 2
        },
        {
          "title": "J.",
          "content": "Cycling Shutdowns: Permit automatic restart when preprogrammed limits are reached. Display\na message following each cycle shutdown.\n",
          "children": [
            {
              "title": "Cooling Mode:",
              "content": "a.\nLoss of condenser-water flow.\nb.\nLow leaving chilled-water temperature.\nc.\nPower failure.\nd.\n<Insert conditions>.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Heating Mode:",
              "content": "a.\nLoss of hot-water flow.\nb.\nHigh leaving hot-water temperature.\nc.\nPower failure.\nd.\n<Insert conditions>.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "K.",
          "content": "Trending: Capability to trend analog data up to five parameters simultaneously over an\nadjustable period and frequency of polling.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "L.",
          "content": "Security Access: Provide electronic security access to controls through identification and\npassword with at least three levels of access: view only; view and operate; and view, operate,\n",
          "children": [],
          "level": 2
        },
        {
          "title": "M.",
          "content": "Control Authority: At least four conditions: Off, local manual control at chiller, local automatic\ncontrol at chiller, and automatic control through a remote source.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "N.",
          "content": "Communication Port: RS-232 port, USB 2.0 port, or equivalent connection capable of\nconnecting a printer[ and a notebook computer].\n",
          "children": [],
          "level": 2
        },
        {
          "title": "O.",
          "content": "BAS Interface: Factory-installed hardware and software to enable the BAS to monitor, control,\nand display chiller status and alarms.\n",
          "children": [
            {
              "title": "Hardwired Points:",
              "content": "Copyright 2013 AIA\nMasterSpec Premium\n09/13\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 15\na.\nMonitoring: On-off status, [common trouble alarm] <Insert monitoring point>.\nb.\nControl: On-off operation, [chilled-water, discharge temperature set-point\n",
      "children": [
        {
          "title": "A.",
          "content": "Paint chiller, using manufacturer's standard procedures, except comply with the following\n",
          "children": [
            {
              "title": "minimum requirements:",
              "content": "1.\nProvide at least one coat of primer with a total dry film thickness of at least 2 mils (0.05\nmm).\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Sight Glasses: Equip unit with sight glasses for visual inspection of absorbent solution and\nrefrigerant levels. Provide at least one sight glass in absorber and evaporator sections.\n",
          "children": [
            {
              "title": "Flow Switches:",
              "content": "1.\nChiller manufacturer shall furnish a switch for each [condenser] [evaporator and\ncondenser] and shall verify field-mounting location before installation.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Paddle Flow Switches:",
              "content": "a.\nVane operated to actuate a double-pole, double-throw switch with one pole field\nwired to the chiller control panel and the other pole field wired to the BAS.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Pressure Differential Switches:",
              "content": "Copyright 2013 AIA\nMasterSpec Premium\n09/13\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 16\na.\nConstruction: Wetted parts of body and trim constructed of Type 316 stainless\nsteel.\n",
      "children": [
        {
          "title": "Vibration Isolation:",
          "content": "1.\nChiller manufacturer shall furnish neoprene-pad vibration isolation for each chiller.\na.\nTwo layers of 0.375-inch- (10-mm-) thick, ribbed- or waffle-pattern neoprene pads\n",
          "children": [],
          "level": 3
        },
        {
          "title": "A.",
          "content": "Capacity: <Insert tons (kW)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Full-Load Efficiency (COP): <Insert number>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Part-Load Efficiency [(IPLV)] [(NPLV)]: <Insert number>.\n",
          "children": [
            {
              "title": "Evaporator:",
              "content": "1.\nPressure Rating: [150 psig (1035 kPa)] [300 psig (2070 kPa)] <Insert psig (kPa)>.\n2.\nNumber of Passes: [Two] [Three] [Four].\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Absorber/Condenser:",
              "content": "1.\nPressure Rating: [150 psig (1035 kPa)] [300 psig (2070 kPa)] <Insert psig (kPa)>.\n2.\nNumber of Passes: [One] [Two] [Three].\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 17\n5.\nEntering-Fluid Temperature: <Insert deg F (deg C)>.\n6.\nLeaving-Fluid Temperature: <Insert deg F (deg C)>.\n",
      "children": [
        {
          "title": "Dedicated Hot-Water Heat Exchanger:",
          "content": "1.\nCapacity: <Insert MBtu/h (kW)>.\n2.\nPressure Rating: [150 psig (1035 kPa)] [300 psig (2070 kPa)] <Insert psig (kPa)>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Burner Blower:",
          "content": "1.\nMotor Horsepower: <Insert value>.\n2.\nRPM: <Insert value>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Pump Horsepower:",
          "content": "1.\nPurge: <Insert value>.\n2.\nRefrigerant: <Insert value>.\n3.\nSolution: <Insert value>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Chiller Control Electrical Requirements:",
          "content": "1.\nPower Input: <Insert kilowatts>.\n2.\nMinimum Circuit Ampacity: <Insert value>.\n3.\nMaximum Overcurrent Protection Device: <Insert amperage>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Chiller Electrical Requirements:",
          "content": "1.\nPower Input: <Insert kilowatts>.\n2.\nMinimum Circuit Ampacity: <Insert value>.\n3.\nMaximum Overcurrent Protection Device: <Insert amperage>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "K.",
          "content": "Natural-Gas Heating Value: <Insert Btu/cu. ft. (kJ/L)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "L.",
          "content": "Gas Input: <Insert cfh (mL/s)>.\nCopyright 2013 AIA\nMasterSpec Premium\n09/13\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 18\n",
      "children": [
        {
          "title": "M.",
          "content": "Fuel-Oil Heating Value: <Insert Btu/gal. (MJ/L)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "N.",
          "content": "Oil Input: <Insert gph (mL/s)>.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "O.",
          "content": "Noise Rating: [80] [85] <Insert dBA> sound power level when measured according to\nARI 575. Provide factory-installed sound treatment if necessary to achieve the performance\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Furnish for field installation a brush-cleaning system on each chiller [condenser] <Insert heat\nexchanger> for tube cleaning and improved heat transfer.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "System shall maintain tube fouling at or below design conditions without interrupting normal\nequipment operation.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "System shall consist of a brush inserted in each tube and a catch basket attached to each end of\nthe tube. A four-way valve shall operate to reverse the direction of water flow to push the brush\n",
          "children": [
            {
              "title": "Components:",
              "content": "1.\nBrush: Each brush shall have nylon bristles, titanium wires, and polypropylene tips.\nBrush interference fit with the ID of the tube shall not exceed 0.025 inch (0.6 mm).\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Four-Way Valve:",
              "content": "a.\nConstruct valve body of carbon steel with internal sealing parts of hard rubber and\nType 304 stainless steel.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 19\nk.\nPosition Switches: Factory mount microswitches on valve to indicate the complete\nturn of valve in both normal and reverse flow.\n",
      "children": [
        {
          "title": "include the following features:",
          "content": "a.\nNEMA 250, [Type 1] [Type 4] [Type 4x] [Type 12] enclosure.\nb.\nTimer to automatically initiate the cleaning cycle over a 24-hour period.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "A.",
          "content": "Perform functional [run ]tests of chillers before shipping.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Factory test and inspect absorber, generator, evaporator, and condenser according to ASME\nBoiler and Pressure Vessel Code: Section VIII, Division 1. Pressure test tube-side of heat\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Rate sound power level according to ARI 575.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Burner Test: Factory adjust burner to eliminate excess oxygen, carbon dioxide, oxides of\nnitrogen emissions, and carbon monoxide in flue gas and to achieve combustion requirements\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Factory performance test chillers, before shipping, according to ARI 560.\n1.\n",
          "children": [
            {
              "title": "Test the following conditions:",
              "content": "a.\nDesign conditions indicated.\nb.\nReduction in capacity from design to minimum load in steps of [10] [25] [33]\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Factory sound test chillers, before shipping, according to ARI 575.\n1.\n",
          "children": [
            {
              "title": "Test the following conditions:",
              "content": "a.\nDesign conditions indicated.\nb.\nChiller operating at calculated worst-case sound condition.\nCopyright 2013 AIA\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 20\nc.\nAt [one] [two] [three] [four] [five] <Insert number> point(s) of varying part-\nload performance to be selected by Owner at time of test.\n",
      "children": [
        {
          "title": "G.",
          "content": "Allow [Owner] <Insert entity> access to place where chillers are being tested. Notify\nArchitect [14] <Insert number> days in advance of testing.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Prepare test report indicating test procedures, instrumentation, test conditions, and results.\nSubmit copy of results within one week of test date.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "PART 3 - EXECUTION",
      "content": "3.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Examine chillers before installation. Reject chillers that are damaged.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Examine roughing-in for equipment support, anchor-bolt sizes and locations, piping, and\nelectrical connections to verify actual locations, sizes, and other conditions affecting chiller\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Proceed with installation only after unsatisfactory conditions have been corrected.\n3.2\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Install chillers on support structure indicated.\n",
          "children": [
            {
              "title": "Equipment Mounting:",
              "content": "1.\nInstall chillers on cast-in-place concrete equipment bases. Comply with requirements for\nequipment bases and foundations specified in [Section 033000 \"Cast-in-Place\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Maintain manufacturer's recommended clearances for service and maintenance.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Charge chiller with absorbent and refrigerant if not factory charged.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Install separate devices furnished by manufacturer and not factory installed.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Insulate hot and cold chiller surfaces that are recommended by chiller manufacturer to be\ninsulated. Comply with requirements in Section 230716 \"HVAC Equipment Insulation.\"\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Install electrical devices furnished with chiller but not specified to be factory mounted.\nCopyright 2013 AIA\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 21\n",
      "children": [
        {
          "title": "H.",
          "content": "Install control wiring to field-mounted electrical devices.\n3.3\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Install brush-cleaning system control panel adjacent to chiller control panel.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Arrange piping to provide service access to four-way valve assembly without affecting access to\nchiller. Secure valve to prevent lateral movement and vibration during operation.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Provide field electric power, as required, to each system control panel and electric-actuated\nvalve.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Provide pneumatic piping with pressure regulator and an isolation valve to each pneumatic\nsupply connection. Coordinate field source of air with manufacturer to ensure that requirements\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Interconnect brush-cleaning system controls with chiller controls. Coordinate requirements to\nensure safe, trouble-free operation.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Functionally test the entire brush-cleaning system, including the valve, actuator, position\nindicator, and control panel, with chiller in operation.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Comply with requirements for hydronic piping in Section 232113 \"Hydronic Piping\" and\nSection 232116 Hydronic Piping Specialties.\" Drawings indicate general arrangement of piping,\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Comply with requirements for gas piping in Section 231123 \"Facility Natural-Gas Piping\" or\nSection 231126 \"Facility Liquefied-Petroleum Gas Piping.\" Drawings indicate general\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Connect gas piping full size to gas-train inlet with shutoff valve and union.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Install gas-fired boilers according to NFPA 54.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Comply with requirements for fuel-oil piping in Section 231113 \"Facility Fuel-Oil Piping.\"\nDrawings indicate general arrangement of piping, fittings, and specialties.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Connect oil piping full size to burner inlet with shutoff valve and union.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Install oil-fired boilers according to NFPA 31.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Install piping adjacent to chiller to allow service and maintenance.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "I.",
          "content": "Hot-Water Heat-Exchanger Connections: Connect to heat-exchanger inlet with shutoff valve,\n[strainer,] [flexible connector,] thermometer, and plugged tee with shutoff valve and pressure\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 22\npressure gage,[ flow meter,] and drain connection with valve. Make connections to chiller with\n",
      "children": [
        {
          "title": "J.",
          "content": "Evaporator-Fluid Connections: Connect to evaporator inlet with shutoff valve, [strainer,]\n[flexible connector,] thermometer, and plugged tee with shutoff valve and pressure gage.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "K.",
          "content": "Absorber/Condenser-Fluid Connections: Connect to inlet with shutoff valve, [strainer,]\n[flexible connector,] thermometer, and plugged tee with shutoff valve and pressure gage.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "L.",
          "content": "Refrigerant Pressure Relief Device Connections: Extend [vent piping] [separate vent piping\nfor each chiller] to the outdoors without valves or restrictions. Comply with ASHRAE 15.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "M.",
          "content": "Extend [purge vent piping] [separate purge vent piping for each chiller] to the outdoors.\nComply with ASHRAE 15.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "N.",
          "content": "Connect each chiller drain connection with a union and drain pipe, and extend pipe, full size of\nconnection, to floor drain. Provide a shutoff valve at each connection.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "O.",
          "content": "Comply with requirements for chimney system in Section 235133 \"Insulated Sectional\nChimneys\" and Section 235116 \"Fabricated Breechings and Accessories.\" Drawings indicate\n",
          "children": [],
          "level": 2
        },
        {
          "title": "P.",
          "content": "Connect fuel-fired burner assembly and blower and associated damper for combustion air.\n3.5\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "[Engage a factory-authorized service representative to perform] [Perform] startup service.\n1.\nComplete installation and startup checks according to manufacturer's written instructions.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "DIRECT-FIRED ABSORPTION WATER CHILLERS",
      "content": "236413.13 - 23\n12.\nVerify static deflection of vibration isolators including deflection during chiller startup\n",
      "children": [
        {
          "title": "B.",
          "content": "Inspect field-assembled components, equipment installation, and piping and electrical\nconnections for proper assembly, installation, and connection.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Prepare test and inspection startup reports.\n3.6\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "[Engage a factory-authorized service representative to train] [Train] Owner's maintenance\npersonnel to adjust, operate, and maintain chillers.[ Video record the training sessions.]\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    }
  ],
  "tables": [],
  "summary": {},
  "validation": {
    "is_valid": false,
    "errors": [
      "Missing required metadata: page_count"
    ],
    "warnings": [
      "Missing optional metadata: keywords",
      "Section 'PART 1 - GENERAL' has very short content",
      "Section 'PART 2 - PRODUCTS' has very short content",
      "Section 'PART 3 - EXECUTION' has very short content",
      "No tables extracted"
    ]
  }
}