# Document Information

- Path: C:\Repos\FCA-dashboard3\my-full-stack-fastapi-template\utils\pipeline\data\input\MF-SPECS_236413.13 FL - DIRECT-FIRED ABSORPTION WATER CHILLERS.pdf
- Type: 

## Metadata

- title: SECTION 236413.13 - DIRECT-FIRED ABSORPTION WATER CHILLERS
- author: ARCOM, Inc.
- subject: DIRECT-FIRED ABSORPTION WATER CHILLERS
- creator: Microsoft Office Word
- producer: Aspose.Words for .NET 24.11.1
- creation_date: D:20131216234300Z
- modification_date: D:20250314222551-06'00'

# Content

# Introduction

Copyright 2013 AIA
MasterSpec Premium
09/13

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 1

# TIPS:

To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...

# PART 1 - GENERAL

1.1

# A.

Drawings and general provisions of the Contract, including General and Supplementary
Conditions and Division 01 Specification Sections, apply to this Section.

# Section Includes:

1.
Packaged, water-cooled, direct-fired absorption chillers.
2.
Heat-exchanger, brush-cleaning system.

# A.

BAS: Building automation system.

# B.

COP: Coefficient of performance. The ratio of the rate of heat removal to the rate of energy
input using consistent units for any given set of rating conditions.

# C.

IPLV: Integrated part-load value. A single-number, part-load efficiency figure of merit
calculated per the method defined by ARI 560 and referenced to ARI standard rating conditions.

# D.

NPLV: Nonstandard part-load value. A single-number, part-load efficiency figure of merit
calculated per the method defined by ARI 560 and intended for operating conditions other than

# A.

Seismic Performance: Direct-fired absorption chillers shall withstand the effects of earthquake
motions determined according to [ASCE/SEI 7] <Insert requirement>.

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 2
1.
The term "withstand" means "the unit will remain in place without separation of any parts

# Condenser-Fluid Temperature Performance:

1.
Startup Condenser-Fluid Temperature: Chiller shall be capable of starting with an
entering condenser-fluid temperature of [60 deg F (16 deg C)] <Insert temperature>

# C.

Site Altitude: Chiller shall be suitable for altitude at which it is installed without affecting
performance indicated. Make adjustments to affected chiller components to account for site

# D.

Performance Tolerance: Comply with the following in lieu of ARI 560:
1.
Allowable Capacity Tolerance: [Zero] <Insert number> percent.

# A.

Product Data: For each type of product indicated. Include rated capacities, operating
characteristics, furnished specialties and accessories, and the following:

# LEED Submittals:

Copyright 2013 AIA
MasterSpec Premium
09/13

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 3
1.
Product Data for Prerequisite EA 2: Documentation indicating that units comply with

# C.

Shop Drawings: Include plans, elevations, sections, details, and attachments to other work.
1.
Detail equipment assemblies and indicate dimensions, weights, load distribution, required

# A.

Coordination Drawings: Floor plans, drawn to scale, on which the following items are shown
and coordinated with each other, using input from installers of the items involved:

# B.

Certificates: For certification required in "Quality Assurance" Article.

# C.

Seismic Qualification Certificates: For chillers, accessories, and components, from
manufacturer.
1.

# D.

Source quality-control reports.

# E.

Startup service reports.

# F.

Warranty: Sample of special warranty.
1.7

# A.

Operation and Maintenance Data: For each chiller to include in emergency, operation, and
maintenance manuals.

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 4
1.8

# A.

ARI Rating: Rate chiller performance according to requirements in ARI 560.

# ASHRAE Compliance:

1.
ASHRAE 15 for safety code for mechanical refrigeration.
2.

# C.

ASME Compliance: Fabricate and label chiller pressure vessels to comply with applicable
portions of ASME Boiler and Pressure Vessel Code.

# D.

Comply with NFPA 70.

# E.

Comply with requirements of UL and UL Canada, and include label by a qualified testing
agency showing compliance.

# UL 795,

"Commercial-Industrial
Gas
Heating
Equipment."] [UL 795, "Commercial-Industrial Gas Heating Equipment."]

# A.

Ship chillers factory charged with nitrogen.

# B.

Ship absorbent and refrigerant in chillers or in containers separate from chillers.

# C.

Ship [absorbent] [and] [refrigerant] in containers separate from chillers.

# D.

Package chiller for export shipping in totally enclosed [bagging] [crate] [crate with bagging].
1.10

# A.

Coordinate sizes and locations of concrete bases with actual equipment provided. Cast anchor-
bolt inserts into bases.

# B.

Coordinate sizes, locations, and anchoring attachments of structural-steel support structures.
1.11

# A.

Special Warranty: Manufacturer's standard form in which manufacturer agrees to repair or
replace components of chillers that fail in materials or workmanship within specified warranty

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 5
d.
Parts [only] [and labor].
e.
Loss of absorbent and refrigerant for any reason.
2.
Warranty Period: [Two] [Three] [Four] [Five] <Insert number> years from date of

# PART 2 - PRODUCTS

2.1

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>
2.2

# A.

Description: Factory-assembled and -tested, hermetic-design chiller complete with absorber,
evaporator, condenser, generator, solution heat exchanger, controls, absorbent solution pump

# Absorbent and Refrigerant:

1.
Absorbent: Lithium bromide solution with corrosion inhibitor.
2.
Refrigerant: Deionized [or distilled ]water.

# C.

Seismic Fabrication Requirements: Fabricate mounting base and attachment to chiller,
accessories, and components with reinforcement strong enough to withstand seismic forces

# A.

Hermetically sealed, self-lubricating, and fitted with self-adjusting, spring-loaded, wear-
compensating, tapered carbon bearings.

# B.

Pump motor assembly shall be designed to operate for not less than 50,000 hours between
inspections.

# C.

Pump motors shall be cooled and bearings lubricated, either by fluid being pumped or by a
filtered supply of liquid refrigerant.

# D.

Pump suction and discharge shall be equipped with isolation valves.

# E.

Absorbent solution and refrigerant shall have separate and dedicated pumps.
Copyright 2013 AIA
MasterSpec Premium

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 6
1.
Absorbent solution and refrigerant flow-control method shall be manufacturer's choice to

# F.

Purge System: Unit mounted and factory wired, equipped with controls and a pump to
automatically remove noncondensable vapors.

# A.

Configuration: Two shells; one shell consists of the absorber/evaporator, low-stage
generator/condenser and the other shell consists of the high-stage generator. Where indicated,

# B.

Construction: Fabricated from continuously welded carbon-steel sheet or plate, or from
seamless pipe.

# C.

Design Pressure and Temperature Rating: Comply with applicable requirements in ASME
Boiler and Pressure Vessel Code.

# D.

End Tube Sheets: Carbon-steel plates continuously welded to each end of shell; drilled and
reamed to accommodate tubes, with positive seal between fluid in tubes and refrigerant in shell.

# E.

Intermediate Tube Sheets: Carbon-steel plates installed in shell and spaced along length of tube
at intervals required to eliminate vibration and to avoid tube contact resulting in abrasion and

# F.

Generator/Condenser Shell Pressure Relief Device: Manufacturer's standard rupture disk
complying with requirements in ASHRAE 15 and in applicable portions of ASME Boiler and

# A.

Nozzle or Dispersion Trays: Designed to evenly distribute absorbent solution over tubes;
constructed of brass, stainless steel, or another material that will not corrode.

# Tubes:

1.
Individually replaceable, straight tubes expanded into tube sheets. Replaceable from
either end without damage to tube sheets and other tubes.

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 7

# Water Boxes:

1.
Carbon-steel construction; arranged to provide visual inspection and cleaning of tubes
from either end without disturbing refrigerant in shell.

# Additional Corrosion Protection:

1.
Electrolytic corrosion-inhibitor anode.
2.
Coat wetted surfaces with a corrosion-resistant finish.

# E.

Absorber/Condenser Crossover Piping: Factory-furnished and -installed piping connecting fluid
connection of absorber discharge to condenser inlet.

# A.

Nozzle or Dispersion Trays: Designed to evenly distribute refrigerant over tubes; constructed of
brass, stainless steel, or another material that will not corrode.

# B.

Refrigerant Holding Pan: Steel or stainless steel.

# Tubes:

1.
Individually replaceable, straight tubes expanded into tube sheets. Replaceable from
either end without damage to tube sheets and other tubes.

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 8

# Water Boxes:

1.
Carbon-steel construction; arranged to provide visual inspection and cleaning of tubes
from either end without disturbing refrigerant in shell.

# A.

Refrigerant Holding Pan: Steel or stainless steel.

# Tubes:

1.
Individually replaceable, straight tubes expanded into tube sheets. Replaceable from
either end without damage to tube sheets and other tubes.

# Water Boxes:

1.
Carbon-steel construction; arranged to provide visual inspection and cleaning of tubes
from either end without disturbing refrigerant in shell.

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 9
a.
Water boxes shall have lifting lugs or eyebolts.
b.
[Hinged] [or] [davited] water boxes.

# Additional Corrosion Protection:

1.
Electrolytic corrosion-inhibitor anode.
2.
Coat wetted surfaces with a corrosion-resistant finish.

# Tubes:

1.
[Replaceable, ]straight, or U tubes expanded into tube sheets.
2.
Material: [Manufacturer's standard] [steel] <Insert material>.

# Water Boxes:

1.
Carbon-steel construction; arranged to provide visual inspection and cleaning of tubes
from either end without disturbing refrigerant in shell.

# Tubes:

1.
Individually replaceable, straight tubes expanded into tube sheets. Replaceable from
either end without damage to tube sheets and other tubes.

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 10
4.
External Finish: Manufacturer's standard.
5.
Internal Finish: Manufacturer's standard.

# Water Boxes:

1.
Carbon-steel construction; arranged to provide visual inspection and cleaning of tubes
from either end without disturbing refrigerant in shell.

# Tubes:

1.
Individually replaceable, straight tubes expanded into tube sheets. Replaceable from
either end without damage to tube sheets and other tubes.

# Water Boxes:

1.
Carbon-steel construction; arranged to provide visual inspection and cleaning of tubes
from either end without disturbing refrigerant in shell.

# A.

Description: Shell-and-tube or brazed-plate heat exchanger, an integral part of chiller, increases
cycle efficiency by preheating the weak solution on its way to the generator while precooling

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 11
2.12

# A.

Burner: Welded construction with multivane, stainless-steel, flame-retention diffuser suitable
for [natural gas] [propane] [and] [fuel oil].[ Mount burner on hinged access door to permit

# B.

Blower: Centrifugal fan integral to burner, directly driven by motor; with adjustable damper
assembly and locking quadrant to set air-fuel ratio.

# C.

Oil Supply: Control devices and modulating control sequence shall comply with requirements
of [ASME CSD-1] [FMG] [IRI] [UL].

# Oil Piping Specialties:

a.
Suction-line, manual, gate valve.
b.
Removable-mesh oil strainer.
c.
0- to 30-in. Hg (0- to 101.3-kPa) vacuum; 0- to 30-psig (0- to 207-kPa) vacuum-

# D.

Oil Pilot: [Intermittent] [Interrupted]-electric-spark pilot ignition with 100 percent main-
valve and pilot-safety shutoff solenoid with [cadmium sulfide] [UV scanner] flame-safety

# E.

Gas Train: Control devices and modulating control sequence shall comply with requirements of

# F.

Gas Pilot: [Intermittent] [Interrupted]-electric-spark pilot ignition with 100 percent main-
valve and pilot-safety shutoff with electronic supervision of burner flame.

# G.

Burner assembly shall be equipped to limit nitrogen oxide emissions to [20] [30] <Insert
value> ppm.

# A.

Factory installed and wired, and functionally tested at factory before shipment.

# B.

Single-point, field-power connection to [fused disconnect switch] [nonfused disconnect
switch] [circuit breaker]. Minimum withstand rating shall be as required by electrical power

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 12
1.
Branch power circuit to each motor, dedicated electrical load, and to controls[ with

# C.

Terminal blocks with numbered [and color-coded ]wiring to match wiring diagram. Spare
wiring terminal block for connection to external controls or equipment.

# D.

Wiring Outside of Enclosures: Factory installed in metal raceway except make terminal
connections with not more than a 24-inch (610-mm) length of [liquidtight] [or] [flexible

# A.

Chiller control panel shall be separate from burner control panel.

# B.

Burner Control Panel: Factory[ or field] mounted. Maintains safe operating conditions, burner
safety limits, burner operation, and interface with chiller controls; include the following

# components:

1.
On-off switch.
2.
Flame safeguard.
3.
Contacts for remote monitoring of flame failure.
4.
Contacts for proof of combustion air.

# C.

Control: Standalone and microprocessor based, with all memory stored in nonvolatile memory
so that reprogramming is not required on loss of electrical power.

# D.

Enclosure: Unit mounted, NEMA 250, [Type 1] [Type 4] [Type 4x] <Insert type>, hinged or
lockable.

# E.

Operator Interface: Multiple-character digital or graphic display with dynamic update of
information and with keypad or touch-sensitive display located on front of control enclosure.

# interface:

Copyright 2013 AIA
MasterSpec Premium
09/13

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 13
1.
Date and time.
2.
Operating or alarm status.
3.
Operating hours.
4.
Outdoor-air temperature if required for chilled-water reset.

# Control Functions:

1.
Manual or automatic startup and shutdown time schedule.
2.
Automatic cycle to prevent crystallization.

# G.

Capacity Control: Automatically controls burner firing rate to maintain chilled-water
temperature set point for cooling loads and heating-water temperature set point for heating loads

# H.

Safety Shutdowns: Chiller shall automatically shut down and require manual restart. Display a
message following each safety shutdown.

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 14
11.
High solution concentration.
12.
Incomplete dilution cycle.
13.
<Insert conditions>.

# I.

Warning Conditions: Chiller shall remain operational but inhibit burner firing rate to prevent
safety shutdown. Control panel shall close warning contacts and generate a message when one

# J.

Cycling Shutdowns: Permit automatic restart when preprogrammed limits are reached. Display
a message following each cycle shutdown.

# Cooling Mode:

a.
Loss of condenser-water flow.
b.
Low leaving chilled-water temperature.
c.
Power failure.
d.
<Insert conditions>.

# Heating Mode:

a.
Loss of hot-water flow.
b.
High leaving hot-water temperature.
c.
Power failure.
d.
<Insert conditions>.

# K.

Trending: Capability to trend analog data up to five parameters simultaneously over an
adjustable period and frequency of polling.

# L.

Security Access: Provide electronic security access to controls through identification and
password with at least three levels of access: view only; view and operate; and view, operate,

# M.

Control Authority: At least four conditions: Off, local manual control at chiller, local automatic
control at chiller, and automatic control through a remote source.

# N.

Communication Port: RS-232 port, USB 2.0 port, or equivalent connection capable of
connecting a printer[ and a notebook computer].

# O.

BAS Interface: Factory-installed hardware and software to enable the BAS to monitor, control,
and display chiller status and alarms.

# Hardwired Points:

Copyright 2013 AIA
MasterSpec Premium
09/13

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 15
a.
Monitoring: On-off status, [common trouble alarm] <Insert monitoring point>.
b.
Control: On-off operation, [chilled-water, discharge temperature set-point

# A.

Paint chiller, using manufacturer's standard procedures, except comply with the following

# minimum requirements:

1.
Provide at least one coat of primer with a total dry film thickness of at least 2 mils (0.05
mm).

# A.

Sight Glasses: Equip unit with sight glasses for visual inspection of absorbent solution and
refrigerant levels. Provide at least one sight glass in absorber and evaporator sections.

# Flow Switches:

1.
Chiller manufacturer shall furnish a switch for each [condenser] [evaporator and
condenser] and shall verify field-mounting location before installation.

# Paddle Flow Switches:

a.
Vane operated to actuate a double-pole, double-throw switch with one pole field
wired to the chiller control panel and the other pole field wired to the BAS.

# Pressure Differential Switches:

Copyright 2013 AIA
MasterSpec Premium
09/13

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 16
a.
Construction: Wetted parts of body and trim constructed of Type 316 stainless
steel.

# Vibration Isolation:

1.
Chiller manufacturer shall furnish neoprene-pad vibration isolation for each chiller.
a.
Two layers of 0.375-inch- (10-mm-) thick, ribbed- or waffle-pattern neoprene pads

# A.

Capacity: <Insert tons (kW)>.

# B.

Full-Load Efficiency (COP): <Insert number>.

# C.

Part-Load Efficiency [(IPLV)] [(NPLV)]: <Insert number>.

# Evaporator:

1.
Pressure Rating: [150 psig (1035 kPa)] [300 psig (2070 kPa)] <Insert psig (kPa)>.
2.
Number of Passes: [Two] [Three] [Four].

# Absorber/Condenser:

1.
Pressure Rating: [150 psig (1035 kPa)] [300 psig (2070 kPa)] <Insert psig (kPa)>.
2.
Number of Passes: [One] [Two] [Three].

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 17
5.
Entering-Fluid Temperature: <Insert deg F (deg C)>.
6.
Leaving-Fluid Temperature: <Insert deg F (deg C)>.

# Dedicated Hot-Water Heat Exchanger:

1.
Capacity: <Insert MBtu/h (kW)>.
2.
Pressure Rating: [150 psig (1035 kPa)] [300 psig (2070 kPa)] <Insert psig (kPa)>.

# Burner Blower:

1.
Motor Horsepower: <Insert value>.
2.
RPM: <Insert value>.

# Pump Horsepower:

1.
Purge: <Insert value>.
2.
Refrigerant: <Insert value>.
3.
Solution: <Insert value>.

# Chiller Control Electrical Requirements:

1.
Power Input: <Insert kilowatts>.
2.
Minimum Circuit Ampacity: <Insert value>.
3.
Maximum Overcurrent Protection Device: <Insert amperage>.

# Chiller Electrical Requirements:

1.
Power Input: <Insert kilowatts>.
2.
Minimum Circuit Ampacity: <Insert value>.
3.
Maximum Overcurrent Protection Device: <Insert amperage>.

# K.

Natural-Gas Heating Value: <Insert Btu/cu. ft. (kJ/L)>.

# L.

Gas Input: <Insert cfh (mL/s)>.
Copyright 2013 AIA
MasterSpec Premium
09/13

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 18

# M.

Fuel-Oil Heating Value: <Insert Btu/gal. (MJ/L)>.

# N.

Oil Input: <Insert gph (mL/s)>.

# O.

Noise Rating: [80] [85] <Insert dBA> sound power level when measured according to
ARI 575. Provide factory-installed sound treatment if necessary to achieve the performance

# A.

Furnish for field installation a brush-cleaning system on each chiller [condenser] <Insert heat
exchanger> for tube cleaning and improved heat transfer.

# B.

System shall maintain tube fouling at or below design conditions without interrupting normal
equipment operation.

# C.

System shall consist of a brush inserted in each tube and a catch basket attached to each end of
the tube. A four-way valve shall operate to reverse the direction of water flow to push the brush

# Components:

1.
Brush: Each brush shall have nylon bristles, titanium wires, and polypropylene tips.
Brush interference fit with the ID of the tube shall not exceed 0.025 inch (0.6 mm).

# Four-Way Valve:

a.
Construct valve body of carbon steel with internal sealing parts of hard rubber and
Type 304 stainless steel.

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 19
k.
Position Switches: Factory mount microswitches on valve to indicate the complete
turn of valve in both normal and reverse flow.

# include the following features:

a.
NEMA 250, [Type 1] [Type 4] [Type 4x] [Type 12] enclosure.
b.
Timer to automatically initiate the cleaning cycle over a 24-hour period.

# A.

Perform functional [run ]tests of chillers before shipping.

# B.

Factory test and inspect absorber, generator, evaporator, and condenser according to ASME
Boiler and Pressure Vessel Code: Section VIII, Division 1. Pressure test tube-side of heat

# C.

Rate sound power level according to ARI 575.

# D.

Burner Test: Factory adjust burner to eliminate excess oxygen, carbon dioxide, oxides of
nitrogen emissions, and carbon monoxide in flue gas and to achieve combustion requirements

# E.

Factory performance test chillers, before shipping, according to ARI 560.
1.

# Test the following conditions:

a.
Design conditions indicated.
b.
Reduction in capacity from design to minimum load in steps of [10] [25] [33]

# F.

Factory sound test chillers, before shipping, according to ARI 575.
1.

# Test the following conditions:

a.
Design conditions indicated.
b.
Chiller operating at calculated worst-case sound condition.
Copyright 2013 AIA

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 20
c.
At [one] [two] [three] [four] [five] <Insert number> point(s) of varying part-
load performance to be selected by Owner at time of test.

# G.

Allow [Owner] <Insert entity> access to place where chillers are being tested. Notify
Architect [14] <Insert number> days in advance of testing.

# H.

Prepare test report indicating test procedures, instrumentation, test conditions, and results.
Submit copy of results within one week of test date.

# PART 3 - EXECUTION

3.1

# A.

Examine chillers before installation. Reject chillers that are damaged.

# B.

Examine roughing-in for equipment support, anchor-bolt sizes and locations, piping, and
electrical connections to verify actual locations, sizes, and other conditions affecting chiller

# C.

Proceed with installation only after unsatisfactory conditions have been corrected.
3.2

# A.

Install chillers on support structure indicated.

# Equipment Mounting:

1.
Install chillers on cast-in-place concrete equipment bases. Comply with requirements for
equipment bases and foundations specified in [Section 033000 "Cast-in-Place

# C.

Maintain manufacturer's recommended clearances for service and maintenance.

# D.

Charge chiller with absorbent and refrigerant if not factory charged.

# E.

Install separate devices furnished by manufacturer and not factory installed.

# F.

Insulate hot and cold chiller surfaces that are recommended by chiller manufacturer to be
insulated. Comply with requirements in Section 230716 "HVAC Equipment Insulation."

# G.

Install electrical devices furnished with chiller but not specified to be factory mounted.
Copyright 2013 AIA

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 21

# H.

Install control wiring to field-mounted electrical devices.
3.3

# A.

Install brush-cleaning system control panel adjacent to chiller control panel.

# B.

Arrange piping to provide service access to four-way valve assembly without affecting access to
chiller. Secure valve to prevent lateral movement and vibration during operation.

# C.

Provide field electric power, as required, to each system control panel and electric-actuated
valve.

# D.

Provide pneumatic piping with pressure regulator and an isolation valve to each pneumatic
supply connection. Coordinate field source of air with manufacturer to ensure that requirements

# E.

Interconnect brush-cleaning system controls with chiller controls. Coordinate requirements to
ensure safe, trouble-free operation.

# F.

Functionally test the entire brush-cleaning system, including the valve, actuator, position
indicator, and control panel, with chiller in operation.

# A.

Comply with requirements for hydronic piping in Section 232113 "Hydronic Piping" and
Section 232116 Hydronic Piping Specialties." Drawings indicate general arrangement of piping,

# B.

Comply with requirements for gas piping in Section 231123 "Facility Natural-Gas Piping" or
Section 231126 "Facility Liquefied-Petroleum Gas Piping." Drawings indicate general

# C.

Connect gas piping full size to gas-train inlet with shutoff valve and union.

# D.

Install gas-fired boilers according to NFPA 54.

# E.

Comply with requirements for fuel-oil piping in Section 231113 "Facility Fuel-Oil Piping."
Drawings indicate general arrangement of piping, fittings, and specialties.

# F.

Connect oil piping full size to burner inlet with shutoff valve and union.

# G.

Install oil-fired boilers according to NFPA 31.

# H.

Install piping adjacent to chiller to allow service and maintenance.

# I.

Hot-Water Heat-Exchanger Connections: Connect to heat-exchanger inlet with shutoff valve,
[strainer,] [flexible connector,] thermometer, and plugged tee with shutoff valve and pressure

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 22
pressure gage,[ flow meter,] and drain connection with valve. Make connections to chiller with

# J.

Evaporator-Fluid Connections: Connect to evaporator inlet with shutoff valve, [strainer,]
[flexible connector,] thermometer, and plugged tee with shutoff valve and pressure gage.

# K.

Absorber/Condenser-Fluid Connections: Connect to inlet with shutoff valve, [strainer,]
[flexible connector,] thermometer, and plugged tee with shutoff valve and pressure gage.

# L.

Refrigerant Pressure Relief Device Connections: Extend [vent piping] [separate vent piping
for each chiller] to the outdoors without valves or restrictions. Comply with ASHRAE 15.

# M.

Extend [purge vent piping] [separate purge vent piping for each chiller] to the outdoors.
Comply with ASHRAE 15.

# N.

Connect each chiller drain connection with a union and drain pipe, and extend pipe, full size of
connection, to floor drain. Provide a shutoff valve at each connection.

# O.

Comply with requirements for chimney system in Section 235133 "Insulated Sectional
Chimneys" and Section 235116 "Fabricated Breechings and Accessories." Drawings indicate

# P.

Connect fuel-fired burner assembly and blower and associated damper for combustion air.
3.5

# A.

[Engage a factory-authorized service representative to perform] [Perform] startup service.
1.
Complete installation and startup checks according to manufacturer's written instructions.

# DIRECT-FIRED ABSORPTION WATER CHILLERS

236413.13 - 23
12.
Verify static deflection of vibration isolators including deflection during chiller startup

# B.

Inspect field-assembled components, equipment installation, and piping and electrical
connections for proper assembly, installation, and connection.

# C.

Prepare test and inspection startup reports.
3.6

# A.

[Engage a factory-authorized service representative to train] [Train] Owner's maintenance
personnel to adjust, operate, and maintain chillers.[ Video record the training sessions.]


# Classification

- Document Type: GENERIC_DOCUMENT
- Confidence: 0.30
- Schema Pattern: unknown

