# Document Information

- Path: C:\Repos\FCA-dashboard3\my-full-stack-fastapi-template\utils\pipeline\data\input\MF-SPECS_236413.16 FL - INDIRECT-FIRED ABSORPTION WATER CHILLERS.pdf
- Type: 

## Metadata

- title: SECTION 236413.16 - INDIRECT-FIRED ABSORPTION WATER CHILLERS
- author: ARCOM, Inc.
- subject: INDIRECT-FIRED ABSORPTION WATER CHILLERS
- creator: Microsoft Office Word
- producer: Aspose.Words for .NET 24.11.1
- creation_date: D:20131216234300Z
- modification_date: D:20250314222601-06'00'

# Content

# Introduction

Copyright 2013 AIA
MasterSpec Premium
03/13

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 1

# TIPS:

To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...

# PART 1 - GENERAL

1.1

# A.

Drawings and general provisions of the Contract, including General and Supplementary Conditions and

# Section Includes:

1.
Packaged, water-cooled, [single-] [and] [double-]effect absorption chillers.
2.
Heat-exchanger, brush-cleaning system.

# A.

COP: Coefficient of performance. The ratio of the rate of heat removal to the rate of energy input u...

# B.

DDC: Direct digital control.

# C.

IPLV: Integrated part-load value. A single-number part-load efficiency figure of merit calculated pe...

# D.

NPLV: Nonstandard part-load value. A single-number part-load efficiency figure of merit calculated p...

# A.

Seismic Performance: Indirect-fired absorption chillers shall withstand the effects of earthquake mo...

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 2
1.
The term "withstand" means "the unit will remain in place without separation of any parts from the

# Condenser-Fluid Temperature Performance:

1.
Startup Condenser-Fluid Temperature: Chiller shall be capable of starting with an entering condenser...

# C.

Site Altitude: Chiller shall be suitable for altitude at which installed without affecting performan...

# D.

Performance Tolerance: Comply with the following in lieu of ARI 560:
1.
Allowable Capacity Tolerance: [Zero] <Insert number> percent.

# A.

Product Data: For each type of product indicated. Include rated capacities, operating characteristic...

# LEED Submittals:

1.
Product Data for Prerequisite EA 2: Documentation indicating that units comply with ASHRAE 90.1.

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 3
3.
Product Data for Credit EA 4: Documentation indicating that equipment and refrigerants comply.

# C.

Shop Drawings: Include plans, elevations, sections, details, and attachments to other work.
1.
Detail equipment assemblies and indicate dimensions, weights, load distribution, required clearances...

# A.

Coordination Drawings: Floor plans, drawn to scale, on which the following items are shown and coord...

# B.

Certificates: For certification required in "Quality Assurance" Article.

# C.

Seismic Qualification Certificates: For chillers, accessories, and components, from manufacturer.
1.

# D.

Source quality-control reports.

# E.

Startup service reports.

# F.

Warranty: Sample of special warranty.
1.7

# A.

Operation and Maintenance Data: For each chiller to include in emergency, operation, and maintenance...

# A.

ARI Rating: Rate chiller performance according to requirements in ARI 560.
Copyright 2013 AIA
MasterSpec Premium

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 4

# ASHRAE Compliance:

1.
ASHRAE 15 for safety code for mechanical refrigeration.
2.

# C.

ASME Compliance: Fabricate and label chiller pressure vessels to comply with applicable portions of ...

# D.

Comply with NFPA 70.

# E.

Comply with requirements of UL and UL Canada, and include label by a qualified testing agency showin...

# A.

Ship chillers factory charged with nitrogen.

# B.

Ship absorbent and refrigerant in chillers or in containers separate from chillers.

# C.

Ship [absorbent] [and] [refrigerant] in containers separate from chillers.

# D.

Package chiller for export shipping in totally enclosed [bagging] [crate] [crate with bagging].
1.10

# A.

Coordinate sizes and locations of concrete bases with actual equipment provided. Cast anchor-bolt in...

# B.

Coordinate sizes, locations, and anchoring attachments of structural-steel support structures.
1.11

# A.

Special Warranty: Manufacturer's standard form in which manufacturer agrees to repair or replace com...

# B.

Warranty Period: [Two] [Three] [Four] [Five] <Insert number> years from date of Substantial Completi...

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 5

# PART 2 - PRODUCTS

2.1

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>
2.2

# A.

Description: Factory-assembled and -tested, hermetic-design chiller complete with absorber, evaporat...

# Absorbent and Refrigerant:

1.
Absorbent: Lithium bromide solution with corrosion inhibitor.
2.
Refrigerant: Deionized [or distilled ]water.

# C.

Seismic Fabrication Requirements: Fabricate mounting base and attachment to chiller, accessories, an...

# A.

Hermetically sealed, self-lubricating, and fitted with self-adjusting, spring-loaded, wear-compensat...

# B.

Pump motor assembly shall be designed to operate for not less than [25,000] [50,000] hours between i...

# C.

Pump motors cooled, and bearings lubricated, either by fluid being pumped or by a filtered supply of...

# D.

Pump suction and discharge equipped with isolation valves.

# E.

Separate and dedicated pumps for absorbent solution and refrigerant.
1.
Absorbent solution and refrigerant flow-control method shall be manufacturer's choice to comply with

# F.

Purge System: Unit mounted and factory wired, equipped with controls and a pump to automatically rem...

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 6
1.
Purge Pump Motor: Comply with NEMA designation, temperature rating, service factor, and efficiency

# A.

Configuration for Single-Effect Chillers: Two shells; one shell consists of the absorber/evaporator ...

# B.

Configuration for Double-Effect Chillers: Two shells; one shell consists of the absorber/evaporator,...

# C.

Construction: Fabricated from continuously welded carbon-steel sheet or plate, or from seamless pipe...

# D.

Design Pressure and Temperature Rating: Comply with applicable requirements in ASME Boiler and Press...

# E.

End Tube Sheets: Carbon-steel plates continuously welded to each end of shell; drilled and reamed to

# F.

Intermediate Tube Sheets: Carbon-steel plates installed in shell and spaced along length of tube at ...

# G.

Generator/Condenser Shell Pressure Relief Device: Manufacturers standard rupture disk complying with

# A.

Nozzle or Dispersion Trays: Designed to evenly distribute absorbent solution over tubes. Constructed...

# Tubes:

1.
Individually replaceable, straight tubes expanded into tube sheets. Replaceable from either end and

# Water Boxes:

Copyright 2013 AIA
MasterSpec Premium
03/13

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 7
1.
Carbon-steel construction; arranged to provide visual inspection and cleaning of tubes from either e...

# Additional Corrosion Protection:

1.
Electrolytic corrosion-inhibitor anode.
2.
Coat wetted surfaces with a corrosion-resistant finish.

# E.

Absorber/Condenser Crossover Piping: Factory [furnished] [installed] piping connecting fluid connect...

# A.

Nozzle or Dispersion Trays: Designed to evenly distribute refrigerant over tubes. Constructed of bra...

# B.

Refrigerant Holding Pan: [Steel] [Stainless steel] [Steel or stainless steel].

# Tubes:

1.
Individually replaceable, straight tubes expanded into tube sheets. Replaceable from either end and

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 8

# Water Boxes:

1.
Carbon-steel construction; arranged to provide visual inspection and cleaning of tubes from either e...

# A.

Refrigerant Holding Pan: [Steel] [Stainless steel] [Steel or stainless steel].

# Tubes:

1.
Individually replaceable, straight tubes expanded into tube sheets. Replaceable from either end and

# Water Boxes:

1.
Carbon-steel construction; arranged to provide visual inspection and cleaning of tubes from either e...

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 9
a.
Water boxes shall have lifting lugs or eyebolts.
b.
[Hinged] [or] [davited] water boxes.

# Additional Corrosion Protection:

1.
Electrolytic corrosion-inhibitor anode.
2.
Coat wetted surfaces with a corrosion-resistant finish.

# Tubes:

1.
Individually replaceable, straight tubes expanded into tube sheets. Replaceable from either end and

# Water Boxes:

1.
Carbon-steel construction; arranged to provide visual inspection and cleaning of tubes from either e...

# Additional Corrosion Protection:

1.
Electrolytic corrosion-inhibitor anode.
2.
Coat wetted surfaces with a corrosion-resistant finish.

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 10
3.
Using same material as tubes, clad surfaces of end tube sheets in contact with fluid. Coat other wet...

# Tubes:

1.
Replaceable, straight, or U tubes expanded into tube sheets.
2.
Material: [Manufacturer's standard] [06/11 copper-nickel alloy] [Type 409 stainless steel]

# Water Boxes:

1.
Carbon-steel construction; arranged to provide visual inspection and cleaning of tubes from either e...

# Additional Corrosion Protection:

1.
Electrolytic corrosion-inhibitor anode.
2.
Coat wetted surfaces with a corrosion-resistant finish.

# Tubes:

1.
Individually replaceable, straight tubes expanded into tube sheets. Replaceable from either end and

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 11

# Water Boxes:

1.
Carbon-steel construction; arranged to provide visual inspection and cleaning of tubes from either e...

# Additional Corrosion Protection:

1.
Electrolytic corrosion-inhibitor anode.
2.
Coat wetted surfaces with a corrosion-resistant finish.

# A.

Description: Shell-and-tube or brazed-plate heat exchanger; integral part of chiller to increase cyc...

# A.

Description: Shell-and-tube heat exchanger constructed of carbon-steel shell and copper-nickel-alloy...

# Factory-Applied Insulation on Cold Surfaces:

1.
Closed-cell, flexible elastomeric thermal insulation complying with ASTM C 534, Type I for tube and

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 12
b.
Before insulating steel surfaces, prepare surfaces for paint, and prime and paint as indicated for

# Factory-Applied Insulation on Hot Surfaces:

1.
Mineral-fiber board, pipe or tank insulation complying with one of following:
a.
ASTM C 547, Type I or Type II, Grade A.

# A.

Factory installed and wired, and functionally tested at factory before shipment.

# B.

Single-point, field-power connection to [fused disconnect switch] [nonfused disconnect switch] [circ...

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 13

# C.

Terminal blocks with numbered [and color-coded ]wiring to match wiring diagram. Spare wiring termina...

# D.

Wiring Outside of Enclosures: Factory installed in metal raceway except make terminal connections wi...

# A.

Control: Standalone and microprocessor based, with all memory stored in nonvolatile memory so that
reprogramming is not required on loss of electrical power.

# B.

Enclosure: Unit mounted, NEMA 250, [Type 1] [Type 4] [Type 4x] <Insert type>, hinged or lockable.

# C.

Operator Interface: Multiple-character digital or graphic display with dynamic update of information...

# Control Functions:

1.
Manual or automatic startup and shutdown time schedule.
2.
Automatic cycle to prevent crystallization.

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 14

# E.

Capacity Control: Automatically controls input flow rate of heat source to maintain chilled-water te...

# F.

Control Valve Package: [Factory-furnished, for field installation,] [Factory-installed] control valv...

# Safety Shutdowns:

1.
Crystallization.
2.
Low refrigerant temperature.
3.
Loss of chilled- or condenser-water flow.
4.

# H.

Warning Conditions: Control panel shall close warning contacts and generate a message when one of th...

# following operating conditions is detected:

1.
Low refrigerant temperature.
2.
High generator temperature or pressure.
3.
High entering generator-water temperature (single-stage generator only).

# I.

Trending: Capability to trend analog data of up to five parameters simultaneously over an adjustable...

# J.

Security Access: Provide electronic security access to controls through identification and password ...

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 15

# K.

Control Authority: At least four conditions: Off, local manual control at chiller, local automatic c...

# L.

Communication Port: RS-232 port, USB 2.0 port, or equivalent connection capable of connecting a prin...

# M.

Interface with DDC System for HVAC: Factory-installed hardware and software to enable the DDC system...

# Hardwired Points:

a.
Monitoring: On-off status, [common trouble alarm] <Insert monitoring point>.
b.
Control: On-off operation, [chilled-water, discharge temperature set-point adjustment]

# A.

Paint chiller, using manufacturer's standard procedures, except comply with the following minimum

# requirements:

1.
Provide at least one coat of primer with a total dry film thickness of at least 2 mils (0.05 mm).

# B.

Provide Owner with quart container of paint used in application of topcoat to use in touchup applica...

# A.

Sight Glasses: Equip unit with sight glasses for visual inspection of absorbent solution and refrige...

# Flow Switches:

1.
Chiller manufacturer shall furnish a switch for each [condenser] [evaporator and condenser] and veri...

# Paddle Flow Switches:

Copyright 2013 AIA
MasterSpec Premium
03/13

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 16
a.
Vane operated to actuate a double-pole, double-throw switch with one pole field wired to the

# Pressure Differential Switches:

a.
Construction: Wetted parts of body and trim constructed of Type 316 stainless steel.
b.
Performance: Switch shall withstand, without damage, the full-pressure rating of the heat

# Vibration Isolation:

1.
Chiller manufacturer shall furnish neoprene-pad vibration isolation for each chiller.
a.
Two layers of 0.375-inch- (10-mm-) thick, ribbed- or waffle-pattern neoprene pads separated by a

# Lithium Bromide Filter:

1.
Factory install a filter, isolation valves, and associated piping.
2.
Filter shall consist of a stainless-steel body, with removable and cleanable 150-micron, stainless-s...

# A.

Capacity: <Insert tons (kW)>.

# B.

Full-Load Efficiency (COP): <Insert number>.

# C.

Part-Load Efficiency [(IPLV)] [(NPLV)]: <Insert number>.
Copyright 2013 AIA
MasterSpec Premium
03/13

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 17

# Evaporator:

1.
Pressure Rating: [150 psig (1035 kPa)] [300 psig (2070 kPa)] <Insert psig (kPa)>.
2.
Number of Passes: [One] [Two] [Three] <Insert number>.

# Absorber/Condenser:

1.
Pressure Rating: [150 psig (1035 kPa)] [300 psig (2070 kPa)] <Insert psig (kPa)>.
2.
Number of Passes: [One] [Two] [Three].

# Hot-Water Generator:

1.
Capacity: <Insert MBtu/h (kW)>.
2.
Pressure Rating: [150 psig (1035 kPa)] [300 psig (2070 kPa)] <Insert psig (kPa)>.

# Steam Generator:

1.
Capacity: <Insert MBtu/h (kW)>.
2.
Flow Rate: <Insert lb/h (L/s)>.
3.
Pressure: <Insert psig (kPa)>.

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 18

# Pump Horsepower:

1.
Purge: <Insert value>.
2.
Refrigerant: <Insert value>.
3.
Solution: <Insert value>.

# Chiller Control Electrical Requirements:

1.
Power Input: <Insert kilowatts>.
2.
Minimum Circuit Ampacity: <Insert value>.
3.
Maximum Overcurrent Protection Device: <Insert amperage>.

# Chiller Electrical Requirements:

1.
Power Input: <Insert kilowatts>.
2.
Minimum Circuit Ampacity: <Insert value>.
3.
Maximum Overcurrent Protection Device: <Insert amperage>.

# K.

Noise Rating: [80] [85] <Insert dBA> sound power level when measured according to ARI 575. Provide
factory-installed sound treatment if necessary to achieve the performance indicated.

# A.

Furnish for field installation a brush-cleaning system on each chiller [condenser] <Insert heat exch...

# B.

System shall maintain tube fouling at or below design conditions without interrupting normal equipme...

# C.

System shall consist of a brush inserted in each tube and a catch basket attached to each end of the...

# Components:

1.
Brush: Each brush shall have nylon bristles, titanium wires, and polypropylene tips. Brush interfere...

# Four-Way Valve:

a.
Construct valve body of carbon steel with internal sealing parts of hard rubber and Type 304
stainless steel.

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 19
b.
Configure valve with parallel flow connections to minimize field installation piping.

# features:

a.
NEMA 250, [Type 1] [Type 4] [Type 4x] [Type 12] enclosure.
b.
Timer to automatically initiate the cleaning cycle over a 24-hour period.

# A.

Perform functional [run ]tests of chillers before shipping.

# B.

Factory test and inspect absorber, generator, evaporator and condenser according to ASME Boiler and ...

# C.

Rate sound power level according to ARI 575.

# D.

Factory performance test chillers, before shipping, according to ARI 560.
1.

# Test the following conditions:

a.
Design conditions indicated.
b.
Reduction in capacity from design to minimum load in steps of [10] [25] [33] <Insert number>

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 20
c.
Reduction in capacity from design to minimum load in steps of [10] [25] [33] <Insert number>

# E.

Factory sound test chillers, before shipping, according to ARI 575.
1.

# Test the following conditions:

a.
Design conditions indicated.
b.
Chiller operating at calculated worst-case sound condition.
c.
At [one] [two] [three] [four] [five] <Insert number> point(s) of varying part-load performance

# F.

Allow [Owner] <Insert entity> access to place where chillers are being tested. Notify Architect [14]...

# G.

Prepare test report indicating test procedures, instrumentation, test conditions, and results. Submi...

# PART 3 - EXECUTION

3.1

# A.

Examine chillers before installation. Reject chillers that are damaged.

# B.

Examine roughing-in for equipment support, anchor-bolt sizes and locations, piping, and electrical c...

# C.

Proceed with installation only after unsatisfactory conditions have been corrected.
3.2

# A.

Install chillers on support structure indicated.

# Equipment Mounting:

1.
Install chillers on cast-in-place concrete equipment bases. Comply with requirements for equipment b...

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 21

# C.

Maintain manufacturer's recommended clearances for service and maintenance.

# D.

Charge chiller with absorbent and refrigerant if not factory charged.

# E.

Install separate devices furnished by manufacturer and not factory installed.

# F.

Insulate hot and cold chiller surfaces that are recommended by chiller manufacturer to be insulated,...

# A.

Install brush-cleaning system control panel adjacent to chiller control panel.

# B.

Arrange piping to provide service access to four-way valve assembly without affecting access to chil...

# C.

Provide field electric power, as required, to each system control panel and electric actuated valve.

# D.

Provide pneumatic piping with pressure regulator and isolation valve to each pneumatic supply connec...

# E.

Interconnect brush-cleaning system controls with chiller controls. Coordinate requirements to ensure...

# F.

Functionally test the entire brush-cleaning system, including the valve, actuator, position indicato...

# A.

Comply with requirements in Section 232113 "Hydronic Piping" and Section 232116 Hydronic Piping
Specialties" for hydronic piping. Drawings indicate general arrangement of piping, fittings, and spe...

# B.

Comply with requirements in Section 232213 "Steam and Condensate Heating Piping" and Section 232216

# C.

Install piping adjacent to chiller to allow service and maintenance.

# Generator Steam Piping Connections:

1.
Connect steam piping with trapped drip leg, gate valve, strainer, control valve, and pressure gage. ...

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 22
[condensate receiver and pump,] and check valve. Make connections to chiller with a [flange] [or]

# E.

Generator Hot-Water Connections: Connect to generator inlet with shutoff valve, [strainer,] [flexibl...

# F.

Evaporator-Fluid Connections: Connect to evaporator inlet with shutoff valve, [strainer,] [flexible ...

# G.

Absorber/Condenser-Fluid Connections: Connect to inlet with shutoff valve, [strainer,] [flexible con...

# H.

Refrigerant Pressure Relief Device Connections: Extend [vent piping] [separate vent piping for each ...

# I.

Extend [purge vent piping] [separate purge vent piping for each chiller] to the outdoors. Comply wit...

# J.

Connect each chiller drain connection with a union and drain pipe, and extend pipe, full size of con...

# A.

Engage a factory-authorized service representative to perform startup service.
1.
Complete installation and startup checks according to manufacturer's written instructions.

# INDIRECT-FIRED ABSORPTION WATER CHILLERS

236413.16 - 23
10.
Verify and record performance of fluid flow and low-temperature interlocks for evaporator and

# B.

Inspect field-assembled components, equipment installation, and piping and electrical connections fo...

# C.

Prepare test and inspection startup reports.
3.6

# A.

Engage a factory-authorized service representative to train Owner's maintenance personnel to adjust,...


# Classification

- Document Type: GENERIC_DOCUMENT
- Confidence: 0.30
- Schema Pattern: unknown

