# Document Information

- Path: C:\Repos\FCA-dashboard3\my-full-stack-fastapi-template\utils\pipeline\data\input\MF-SPECS_236419 FL - RECIPROCATING WATER CHILLERS.pdf
- Type: 

## Metadata

- title: SECTION 236419 - RECIPROCATING WATER CHILLERS
- author: ARCOM, Inc.
- subject: RECIPROCATING WATER CHILLERS
- creator: Microsoft Office Word
- producer: Aspose.Words for .NET 24.11.1
- creation_date: D:20131216234300Z
- modification_date: D:20250314222624-06'00'

# Content

# Introduction

Copyright 2013 AIA
MasterSpec Premium
03/13

# RECIPROCATING WATER CHILLERS

236419 - 1

# TIPS:

To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...

# PART 1 - GENERAL

1.1

# A.

Drawings and general provisions of the Contract, including General and Supplementary Conditions and ...

# Section Includes:

1.
Packaged, water-cooled, electric-motor-driven, reciprocating water chillers.
2.
Packaged, air-cooled, electric-motor-driven, reciprocating water chillers.

# Related Sections:

1.
Section 283500 "Refrigerant Detection and Alarm" for refrigerant monitors, alarms, supplemental brea...

# A.

COP: Coefficient of performance. The ratio of the rate of heat removal to the rate of energy input u...

# B.

DDC: Direct digital control.

# C.

EER: Energy-efficiency ratio. The ratio of the cooling capacity given in terms of Btu/h to the total...

# D.

IPLV: Integrated part-load value. A single number part-load efficiency figure of merit calculated pe...

# E.

kW/Ton: The ratio of total power input of the chiller in kilowatts to the net refrigerating capacity...

# RECIPROCATING WATER CHILLERS

236419 - 2

# F.

NPLV: Nonstandard part-load value. A single number part-load efficiency figure of merit calculated p...

# A.

Seismic Performance: Reciprocating water chillers shall withstand the effects of earthquake motions ...

# A.

Product Data: Include refrigerant, rated capacities, operating characteristics, furnished specialtie...

# B.

Shop Drawings: Complete set of manufacturer's prints of water chiller assemblies, control panels, se...

# RECIPROCATING WATER CHILLERS

236419 - 3
1.6

# A.

Coordination Drawings: Floor plans, drawn to scale, on which the following items are shown and coord...

# B.

Certificates: For certification required in "Quality Assurance" Article.

# C.

Seismic Qualification Certificates: For water chillers, accessories, and components, from manufactur...

# D.

Source quality-control test reports.

# E.

Startup service reports.

# F.

Warranty: Sample of special warranty.
1.7

# A.

Operation and Maintenance Data: For each water chiller to include in emergency, operation, and maint...

# A.

ARI Certification: Certify chiller according to ARI 590 certification program.

# B.

ARI Rating: Rate water chiller performance according to requirements in ARI 506/110, "Water Chilling...

# C.

ASHRAE Compliance: ASHRAE 15 for safety code for mechanical refrigeration.

# D.

ASHRAE/IESNA 90.1 Compliance: Applicable requirements in ASHRAE/IESNA 90.1, Section 6 - "Heating,
Ventilating, and Air-Conditioning."

# E.

ASME Compliance: Fabricate and stamp water chiller heat exchangers to comply with ASME Boiler and Pr...

# F.

Comply with NFPA 70.
Copyright 2013 AIA
MasterSpec Premium
03/13

# RECIPROCATING WATER CHILLERS

236419 - 4
1.9

# A.

Ship water chillers from the factory fully charged with refrigerant and filled with oil.

# B.

Package water chiller for export shipping.
1.10

# A.

Coordinate sizes and locations of concrete bases with actual equipment provided.

# B.

Coordinate sizes, locations, and anchoring attachments of structural-steel support structures.

# C.

Coordinate sizes and locations of roof curbs, equipment supports, and roof penetrations with actual ...

# A.

Special Warranty: Manufacturer's standard form in which manufacturer agrees to repair or replace com...

# PART 2 - PRODUCTS

2.1

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>

# B.

Description: Factory-assembled and run-tested water chiller complete with compressor(s), compressor ...

# C.

Fabricate water chiller mounting base with reinforcement strong enough to resist water chiller movem...

# Compressors:

1.
Description: Positive-displacement direct drive with semihermetically sealed and accessible bolted c...

# RECIPROCATING WATER CHILLERS

236419 - 5
5.
Oil Lubrication System: Automatically reversible, positive-displacement pump with strainer, sight gl...

# Compressor Motors:

1.
Hermetically sealed and cooled by refrigerant suction gas.
2.
High-torque, four-pole induction type with inherent thermal-overload protection on each phase.

# Compressor Motor Controllers:

1.
Across the Line: NEMA ICS 2, Class A, full voltage, nonreversing.
2.
Part-Wind Start: NEMA ICS 2, Class A, reduced voltage, nonreversing.

# Refrigeration:

1.
Refrigerant: R-22. Classified as Safety Group A1 according to ASHRAE 34.
2.
Refrigerant Compatibility: Parts exposed to refrigerants shall be fully compatible with refrigerants...

# Evaporator:

1.
Brazed-plate or shell-and-tube design, as indicated.
2.

# Shell and Tube:

a.
Description: Direct-expansion, shell-and-tube design with fluid flowing through the shell and
refrigerant flowing through the tubes within the shell.

# Brazed Plate:

a.
Direct-expansion, single-pass, brazed-plate design.
Copyright 2013 AIA
MasterSpec Premium
03/13

# RECIPROCATING WATER CHILLERS

236419 - 6
b.
Type 316 stainless-steel construction.
c.
Code Compliance: Tested and stamped according to ASME Boiler and Pressure Vessel Code.

# Condenser:

1.
Shell and tube, brazed plate, or without integral condenser; as indicated.
2.

# Shell and Tube:

a.
Description: Shell-and-tube design with refrigerant flowing through the shell and fluid flowing thro...

# Brazed Plate:

a.
Single-pass, brazed-plate design provides positive subcooling of liquid refrigerant.
b.
Type 316 stainless-steel construction.

# Electrical Power:

1.
Factory-installed and -wired switches, motor controllers, transformers, and other electrical devices...

# RECIPROCATING WATER CHILLERS

236419 - 7
6.
Provide branch power circuit to each motor and to controls with one of the following disconnecting m...

# Controls:

1.
Stand-alone, microprocessor based.
2.
Enclosure: Share enclosure with electrical power devices or provide a separate enclosure of matching

# or light-emitting diodes. Display the following:

a.
Date and time.
b.
Operating or alarm status.
c.
Operating hours.
d.
Outside-air temperature if required for chilled-water reset.

# RECIPROCATING WATER CHILLERS

236419 - 8
p.
Number of compressor starts.
q.
<Insert items>.
4.

# Control Functions:

a.
Manual or automatic startup and shutdown time schedule.
b.
Entering and leaving chilled-water temperatures, control set points, and motor load limit. Chilled-w...

# Hardwired Points:

1)
Monitoring: On/off status, [common trouble alarm] [electrical power demand (kilowatts)]
[electrical power consumption (kilowatt hours)] <Insert monitoring point>.

# Insulation:

Copyright 2013 AIA
MasterSpec Premium
03/13

# RECIPROCATING WATER CHILLERS

236419 - 9
1.
Material: Closed-cell, flexible elastomeric, thermal insulation complying with ASTM C 534, Type I, f...

# Accessories:

1.
Factory-furnished, chilled-[ and condenser-]water flow switches for field installation.
2.
Individual compressor suction and discharge pressure gages with shutoff valves.

# Capacities and Characteristics:

1.
Capacity: <Insert tons (kW)>.
2.

# Full-Load Efficiency:

a.
COP: <Insert number>.
b.
EER: <Insert number>.
c.
Power Input/Cooling Output, kW/ton (kW/kW): <Insert value>.

# Part-Load Efficiency:

a.
IPLV: <Insert number>.
b.
NPLV: <Insert number>.
4.
Evaporator Type: [Brazed plate] [Shell and tube].

# RECIPROCATING WATER CHILLERS

236419 - 10
20.
Condenser Fouling Factor: [0.00025 sq. ft. x h x deg F/Btu (0.000044 sq. m x deg C/W)] [0.0005 sq. f...

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>

# B.

Description: Factory-assembled and run-tested water chiller complete with base and frame, condenser ...

# C.

Fabricate base, frame, and attachment to water chiller components strong enough to resist movement d...

# Cabinet:

1.
Base: Galvanized-steel base extending the perimeter of water chiller. Secure frame, compressors, and

# RECIPROCATING WATER CHILLERS

236419 - 11
6.
Security Package: Provide security grilles with fasteners for additional protection of compressors, ...

# Compressors:

1.
Description: Positive-displacement direct drive with semihermetically sealed and accessible bolted c...

# Compressor Motors:

1.
Hermetically sealed and cooled by refrigerant suction gas.
2.
High-torque, four-pole induction type with inherent thermal-overload protection on each phase.

# Compressor Motor Controllers:

1.
Across the Line: NEMA ICS 2, Class A, full voltage, nonreversing.
2.
Part-Wind Start: NEMA ICS 2, Class A, reduced voltage, nonreversing.

# Refrigeration:

1.
Refrigerant: R-22. Classified as Safety Group A1 according to ASHRAE 34.
2.
Refrigerant Compatibility: Parts exposed to refrigerants shall be fully compatible with refrigerants...

# Evaporator:

1.
Description: Direct-expansion shell-and-tube design with fluid flowing through the shell and refrige...

# RECIPROCATING WATER CHILLERS

236419 - 12
3.
Shell Material: Carbon steel.
4.
Shell Heads: Removable carbon-steel heads with multipass baffles designed to ensure positive oil ret...

# Air-Cooled Condenser:

1.
Plate-fin coil with integral subcooling circuit, leak tested at 150 psig (1034 kPa).
a.
Construct coils of copper tubes mechanically bonded to [aluminum] [aluminum with precoated

# Electrical Power:

1.
Factory-installed and -wired switches, motor controllers, transformers, and other electrical devices...

# RECIPROCATING WATER CHILLERS

236419 - 13
8.
Overload relay sized according to UL 1995, or an integral component of water chiller control micropr...

# Controls:

1.
Stand-alone, microprocessor based.
2.
Enclosure: Share enclosure with electrical power devices or provide a separate enclosure of matching

# or light-emitting diodes. Display the following:

a.
Date and time.
b.
Operating or alarm status.
c.
Operating hours.
d.
Outside-air temperature if required for chilled-water reset.

# Control Functions:

a.
Manual or automatic startup and shutdown time schedule.
Copyright 2013 AIA
MasterSpec Premium
03/13

# RECIPROCATING WATER CHILLERS

236419 - 14
b.
Entering and leaving chilled-water temperature, control set points, and motor load limit. Chilled-wa...

# Hardwired Points:

1)
Monitoring: On/off status, [common trouble alarm] [electrical power demand (kilowatts)]
[electrical power consumption (kilowatt hours)] <Insert monitoring point>.

# Insulation:

1.
Material: Closed-cell, flexible elastomeric, thermal insulation complying with ASTM C 534, Type I, f...

# RECIPROCATING WATER CHILLERS

236419 - 15

# Accessories:

1.
Factory-furnished, chilled-[ and condenser-]water flow switches for field installation.
2.
Individual compressor suction and discharge pressure gages with shutoff valves.

# Capacities and Characteristics:

1.
Capacity: <Insert tons (kW)>.
2.

# Full-Load Efficiency:

a.
COP: <Insert number>.
b.
EER: <Insert number>.
c.
Power Input/Cooling Output, kW/ton (kW/kW): <Insert value>.

# Part-Load Efficiency:

a.
IPLV: <Insert number>.
b.
NPLV: <Insert number>.
4.
Low Ambient Operation: Chiller designed for operation to minus 20 deg F (minus 29 deg C).

# RECIPROCATING WATER CHILLERS

236419 - 16
23.
Chiller Minimum Circuit Ampacity: <Insert value>.
24.
Chiller Maximum Overcurrent Protection Device: <Insert amperage>.

# A.

Packaged portable unit shall consist of compressor, air-cooled condenser, recovery system, tank pres...

# A.

Perform functional test of water chillers before shipping.

# B.

Factory performance test water chillers, before shipping, according to ARI 506/110, "Water Chilling ...

# C.

Factory test and inspect evaporator [and water-cooled condenser ]according to ASME Boiler and Pressu...

# D.

For water chillers located indoors, rate sound power level according to ARI 575 procedure.

# E.

For water chillers located outdoors, rate sound power level according to ARI 370 procedure.

# PART 3 - EXECUTION

3.1

# A.

Before water chiller installation, examine roughing-in for equipment support, anchor-bolt sizes and ...

# B.

Proceed with installation only after unsatisfactory conditions have been corrected.
Copyright 2013 AIA

# RECIPROCATING WATER CHILLERS

236419 - 17
3.2

# A.

Install water chillers on support structure indicated.

# Equipment Mounting:

1.
Install water chillers on cast-in-place concrete equipment bases. Comply with requirements for equip...

# C.

Maintain manufacturer's recommended clearances for service and maintenance.

# D.

Charge water chiller with refrigerant if not factory charged and fill with oil if not factory instal...

# E.

Install separate devices furnished by manufacturer and not factory installed.
3.3

# A.

Comply with requirements in Section 232113 "Hydronic Piping" and Section 232116 Hydronic Piping Spec...

# B.

Comply with requirements in Section 232300 "Refrigerant Piping." Drawings indicate general arrangeme...

# C.

Install piping adjacent to chiller to allow service and maintenance.

# D.

Evaporator Fluid Connections: Connect to evaporator inlet with shutoff valve,[ strainer,] [ flexible...

# E.

Condenser Fluid Connections: Connect to condenser inlet with shutoff valve,[ strainer,] [ flexible c...

# F.

Refrigerant Pressure Relief Valve Connections: For water chillers installed indoors, extend vent pip...

# G.

Connect each drain connection with a union and drain pipe, and extend pipe, full size of connection,...

# RECIPROCATING WATER CHILLERS

236419 - 18
3.4

# A.

[Engage a factory-authorized service representative to perform] [Perform] startup service.

# B.

Inspect field-assembled components, equipment installation, and piping and electrical connections fo...

# C.

Complete installation and startup checks according to manufacturer's written instructions and perfor...

# D.

Prepare a written startup report that records results of tests and inspections.
3.5

# A.

[Engage a factory-authorized service representative to train] [Train] Owner's maintenance personnel ...


# Classification

- Document Type: GENERIC_DOCUMENT
- Confidence: 0.30
- Schema Pattern: unknown

