{
  "document": {
    "metadata": {
      "title": "SECTION 236426 - ROTARY-SCREW WATER CHILLERS",
      "author": "ARCOM, Inc.",
      "subject": "ROTARY-SCREW WATER CHILLERS",
      "creator": "Microsoft Office Word",
      "producer": "Aspose.Words for .NET 24.11.1",
      "creation_date": "D:20131216234300Z",
      "modification_date": "D:20250314222651-06'00'"
    },
    "path": "C:\\Repos\\FCA-dashboard3\\my-full-stack-fastapi-template\\utils\\pipeline\\data\\input\\MF-SPECS_236426 FL - ROTARY-SCREW WATER CHILLERS.pdf",
    "type": ""
  },
  "content": [
    {
      "title": "Introduction",
      "content": "Copyright 2013 AIA\nMasterSpec Premium\n03/13\n",
      "children": [],
      "level": 3
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 1\n",
      "children": [
        {
          "title": "TIPS:",
          "content": "To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "PART 1 - GENERAL",
      "content": "1.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Drawings and general provisions of the Contract, including General and Supplementary\nConditions and Division 01 Specification Sections, apply to this Section.\n",
          "children": [
            {
              "title": "Section Includes:",
              "content": "1.\nPackaged, water-cooled, single-compressor chillers.\n2.\nPackaged, water-cooled, multiple-compressor chillers.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Related Section:",
              "content": "1.\nSection 283500 \"Refrigerant Detection and Alarm\" for refrigerant monitors, alarms,\nsupplemental breathing apparatus, and ventilation equipment interlocks.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "A.",
          "content": "COP: Coefficient of performance. The ratio of the rate of heat removal to the rate of energy\ninput using consistent units for any given set of rating conditions.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "DDC: Direct digital control.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "EER: Energy-efficiency ratio. The ratio of the cooling capacity given in terms of Btu/h to the\ntotal power input given in terms of watts at any given set of rating conditions.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "IPLV: Integrated part-load value. A single-number part-load efficiency figure of merit\ncalculated per the method defined by ARI 506/110 and referenced to ARI standard rating\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 2\n",
      "children": [
        {
          "title": "E.",
          "content": "kW/Ton (kW/kW): The ratio of total power input of the chiller in kilowatts to the net\nrefrigerating capacity in tons (kW) at any given set of rating conditions.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "NPLV: Nonstandard part-load value. A single-number part-load efficiency figure of merit\ncalculated per the method defined by ARI 506/110 and intended for operating conditions other\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Seismic Performance: Chillers shall withstand the effects of earthquake motions determined\naccording to [ASCE/SEI 7] <Insert requirement>.\n",
          "children": [
            {
              "title": "Condenser-Fluid Temperature Performance:",
              "content": "1.\nStartup Condenser-Fluid Temperature: Chiller shall be capable of starting with an\nentering condenser-fluid temperature of [60 deg F (16 deg C)] [55 deg F (13 deg C)] [40\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Site Altitude: Chiller shall be suitable for altitude in which installed without affecting\nperformance indicated. Make adjustments to affected chiller components to account for site\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Performance Tolerance: Comply with the following in lieu of ARI 506/110:\n1.\nAllowable Capacity Tolerance: [Zero] <Insert number> percent.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Product Data: For each type of product indicated. Include refrigerant, rated capacities, operating\ncharacteristics, furnished specialties, and accessories.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 3\n8.\nFluid capacity of condenser[ and heat-reclaim condenser].\n9.\nMinimum entering condenser-fluid temperature.\n",
      "children": [
        {
          "title": "LEED Submittals:",
          "content": "1.\nProduct Data for Credit EA 4: Documentation indicating that equipment and refrigerants\ncomply.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "C.",
          "content": "Shop Drawings: Include plans, elevations, sections, details, and attachments to other work.\n1.\nDetail equipment assemblies and indicate dimensions, weights, load distribution, required\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Coordination Drawings: Floor plans, drawn to scale, on which the following items are shown\nand coordinated with each other, using input from Installers of the items involved:\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Certificates: For certification required in \"Quality Assurance\" Article.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Seismic Qualification Certificates: For chillers, accessories, and components, from\nmanufacturer.\n1.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Source quality-control reports.\nCopyright 2013 AIA\nMasterSpec Premium\n03/13\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 4\n",
      "children": [
        {
          "title": "E.",
          "content": "Startup service reports.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Warranty: Sample of special warranty.\n1.7\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Operation and Maintenance Data: For each chiller to include in emergency, operation, and\nmaintenance manuals.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "ARI Certification: Certify chiller according to [ARI 550] [and] [ARI 590] certification\nprogram(s).\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "ARI Rating: Rate chiller performance according to requirements in ARI 506/110.\n",
          "children": [
            {
              "title": "ASHRAE Compliance:",
              "content": "1.\nASHRAE 15 for safety code for mechanical refrigeration.\n2.\nASHRAE 147 for refrigerant leaks, recovery, and handling and storage requirements.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "D.",
          "content": "ASHRAE/IESNA Compliance: Applicable requirements in ASHRAE/IESNA 90.1.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "ASME Compliance: Fabricate and label chiller to comply with ASME Boiler and Pressure\nVessel Code: Section VIII, Division 1, and include an ASME U-stamp and nameplate certifying\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Comply with NFPA 70.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Comply with requirements of UL and UL Canada and include label by a qualified testing\nagency showing compliance.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Ship chillers from the factory fully charged with refrigerant.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Ship each chiller with a full charge of refrigerant. Charge each chiller with nitrogen if\nrefrigerant is shipped in containers separate from chiller.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Ship each oil-lubricated chiller with a full charge of oil.\n1.\nShip oil [factory installed in chiller] [in containers separate from chiller].\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Package chiller for export shipping in totally enclosed [crate] [and] [bagging].\nCopyright 2013 AIA\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 5\n1.10\n",
      "children": [
        {
          "title": "A.",
          "content": "Coordinate sizes and locations of concrete bases with actual equipment provided. Cast anchor-\nbolt inserts into bases.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Coordinate sizes, locations, and anchoring attachments of structural-steel support structures.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Coordinate sizes and locations of roof curbs, equipment supports, and roof penetrations with\nactual equipment provided.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Special Warranty: Manufacturer's standard form in which manufacturer agrees to repair or\nreplace components of chillers that fail in materials or workmanship within specified warranty\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "PART 2 - PRODUCTS",
      "content": "2.1\n",
      "children": [
        {
          "title": "A.",
          "content": "<Double click here to find, evaluate, and insert list of manufacturers and products.>\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Description: Factory-assembled and [run]-tested chiller with compressor, compressor motor,\ncompressor motor controller, lubrication system, evaporator, condenser, [heat-reclaim\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Fabricate chiller mounting base with reinforcement strong enough to resist chiller movement\nduring a seismic event when chiller is anchored to field support structure.\n",
          "children": [
            {
              "title": "Compressor:",
              "content": "1.\nDescription: [Hermetic] [or] [open], positive displacement, and oil lubricated.\n2.\nCasing: Cast iron, precision machined for minimum clearance about periphery of rotors.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 6\n4.\nDrive Coupling: For chillers with open drives, provide flexible disc with all-metal\nconstruction and no wearing parts to ensure long life without the need for lubrication.\n",
      "children": [
        {
          "title": "Compressor Motor:",
          "content": "1.\nContinuous-duty, squirrel-cage, induction-type motor with energy efficiency required to\nsuit chiller energy efficiency indicated.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "F.",
          "content": "Vibration Balance: Balance chiller compressor and drive assembly to provide a precision\nbalance that is free of noticeable vibration over the entire operating range.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Service: Easily accessible for inspection and service.\n1.\nCompressor's internal components shall be accessible without having to remove\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Capacity Control: Modulating slide-valve assembly or port unloaders combined with [a\nvariable frequency controller, if applicable, and ]hot-gas bypass, if necessary, to achieve\n",
          "children": [],
          "level": 2
        },
        {
          "title": "I.",
          "content": "Oil Lubrication System: Consisting of pump if required, filtration, heater, cooler, factory-wired\npower connection, and controls.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 7\n3.\n[Oil filter] [Dual oil filters, one redundant,] shall be the easily replaceable cartridge\n",
      "children": [
        {
          "title": "Refrigerant Circuit:",
          "content": "1.\nRefrigerant: Type as indicated on Drawings.\n2.\nRefrigerant Type: [R-22] [R-134a] [or] [any HFC] <Insert type>. Classified as Safety\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Pressure Relief Device:",
          "content": "a.\nComply with requirements in ASHRAE 15 and in applicable portions of ASME\nBoiler and Pressure Vessel Code: Section VIII, Division 1.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Evaporator:",
          "content": "1.\nDescription: Shell-and-tube design with water in tubes and refrigerant surrounding tubes\nwithin shell. Shell is separate from condenser.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Tubes:",
          "content": "a.\nIndividually replaceable from either end and without damage to tube sheets and\nother tubes.\nb.\nMechanically expanded into end sheets and physically attached to intermediate\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 8\nc.\nMaterial: [Copper] [Copper-nickel alloy] [Copper or copper-nickel alloy]\n<Insert material>.\n",
      "children": [
        {
          "title": "Water Box:",
          "content": "a.\nCast-iron or carbon-steel construction; arranged to provide visual inspection and\ncleaning of tubes from either end without disturbing refrigerant in shell.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Additional Corrosion Protection:",
          "content": "a.\nElectrolytic corrosion-inhibitor anode.\nb.\nCoat wetted surfaces with a corrosion-resistant finish.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Condenser:",
          "content": "1.\nDescription: Shell-and-tube design with water in tubes and refrigerant surrounding tubes\nwithin shell. Shell is separate from evaporator.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Tubes:",
          "content": "a.\nIndividually replaceable from either end and without damage to tube sheets and\nother tubes.\nCopyright 2013 AIA\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 9\nb.\nMechanically expanded into end sheets and physically attached to intermediate\ntube sheets.\n",
      "children": [
        {
          "title": "Water Box:",
          "content": "a.\nCast-iron or carbon-steel construction; arranged to provide visual inspection and\ncleaning of tubes from either end without disturbing refrigerant in shell.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Additional Corrosion Protection:",
          "content": "a.\nElectrolytic corrosion-inhibitor anode.\nb.\nCoat wetted surfaces with a corrosion-resistant finish.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Heat-Reclaim Condenser:",
          "content": "1.\nDescription: Shell-and-tube design with water in tubes and refrigerant surrounding tubes\nwithin shell. Shell is separate from evaporator and condenser.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Tubes:",
          "content": "a.\nIndividually replaceable from either end and without damage to tube sheets and\nother tubes.\nCopyright 2013 AIA\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 10\nb.\nMechanically expanded into end sheets and physically attached to intermediate\ntube sheets.\n",
      "children": [
        {
          "title": "Water Box:",
          "content": "a.\nCast-iron or carbon-steel construction; arranged to provide visual inspection and\ncleaning of tubes from either end without disturbing refrigerant in shell.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Additional Corrosion Protection:",
          "content": "a.\nElectrolytic corrosion-inhibitor anode.\nb.\nCoat wetted surfaces with a corrosion-resistant finish.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Electrical Power:",
          "content": "1.\nFactory installed and wired, and functionally tested at factory before shipment.\n2.\nSingle-point, field-power connection to [fused disconnect switch] [nonfused disconnect\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 11\n3.\nTerminal blocks with numbered [and color-coded]wiring to match wiring diagram.\nSpare wiring terminal block for connection to external controls or equipment.\n",
      "children": [
        {
          "title": "Motor Controller:",
          "content": "1.\nEnclosure: [Factory installed, unit mounted] [Factory furnished, field mounted],\n[NEMA 250] [NEMA ICS 6], [Type 1] [Type 4] [Type 4X] [Type 12] <Insert type>,\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 12\na.\nExternally Operated[, Door-Interlocked] Disconnect: [Fused disconnect switch]\n[Nonfused disconnect switch] [Circuit breaker]. Minimum withstand rating\n",
      "children": [
        {
          "title": "Selectable, digital display of the following:",
          "content": "a)\nPhase Currents, Each Phase: Plus or minus 1 percent.\nb)\nPhase-to-Phase Voltages, Three Phase: Plus or minus 1 percent.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Variable Frequency Controller:",
          "content": "Copyright 2013 AIA\nMasterSpec Premium\n03/13\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 13\n1.\nMotor controller shall be factory mounted and wired on the chiller to provide a single-\n",
      "children": [
        {
          "title": "Operating Requirements:",
          "content": "a.\nInput AC Voltage Tolerance: [460-V ac, plus 10 percent or 506 V maximum]\n<Insert voltage and tolerance>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Internal Adjustability Capabilities:",
          "content": "a.\nMinimum Output Frequency: 6 Hz.\nb.\nMaximum Output Frequency: 60 Hz.\nc.\nAcceleration: 2 seconds to 60 seconds.\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 14\nc.\nGround fault at controller output. Variable frequency controller shall be able to\nstart a grounded motor.\n",
      "children": [
        {
          "title": "the following conditions:",
          "content": "a.\nPower on.\nb.\nRun.\nc.\nOvervoltage.\nd.\nLine fault.\ne.\nOvercurrent.\nf.\nExternal fault.\ng.\nMotor speed (percent).\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Controls:",
          "content": "1.\nStandalone and microprocessor based with all memory stored in nonvolatile memory so\nthat reprogramming is not required on loss of electrical power.\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 15\n2.\nEnclosure: Unit mounted, NEMA 250, [Type 1] [Type 4] [Type 4x] [Type 12] <Insert\ntype>, hinged or lockable; factory wired with a single-point, field-power connection and\n",
      "children": [
        {
          "title": "Control Functions:",
          "content": "a.\nManual or automatic startup and shutdown time schedule.\nb.\nEntering and leaving chilled-water temperatures, control set points, and motor load\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 16\ni.\nHeat reclaim.\nj.\n<Insert control functions>.\n5.\nManually Reset Safety Controls: The following conditions shall shut down chiller and\n",
      "children": [
        {
          "title": "require manual reset:",
          "content": "a.\nLow evaporator pressure or temperature; high condenser pressure.\nb.\nLow evaporator fluid temperature.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Hardwired Points:",
          "content": "1)\nMonitoring: On-off status, [common trouble alarm] [electrical power\ndemand (kilowatts)] [electrical power consumption (kilowatt-hours)]\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 17\nmonitoring points displayed locally at chiller control panel shall be available\nthrough the DDC system for HVAC.\n",
      "children": [
        {
          "title": "Insulation:",
          "content": "1.\nMaterial: Closed-cell, flexible elastomeric, thermal insulation complying with\nASTM C 534, Type I for tubular materials and Type II for sheet materials.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Finish:",
          "content": "1.\nPaint chiller, using manufacturer's standard procedures, except comply with the following\n",
          "children": [],
          "level": 3
        },
        {
          "title": "minimum requirements:",
          "content": "a.\nProvide at least one coat of primer with a total dry film thickness of at least 2 mils\n(0.05 mm).\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Accessories:",
          "content": "1.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Flow Switches:",
          "content": "a.\nIf required and not factory installed, chiller manufacturer shall furnish a switch for\neach [condenser] [evaporator and condenser] and verify field-mounting location\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Paddle Flow Switches:",
          "content": "1)\nVane operated to actuate a double-pole, double-throw switch with one pole\nfield wired to the chiller control panel and the other pole field wired to the\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 18\n2)\nContacts: Platinum alloy, silver alloy, or gold-plated switch contacts with a\nrating of 10 A at 120-V ac.\n",
      "children": [
        {
          "title": "Pressure Differential Switches:",
          "content": "1)\nConstruction: Wetted parts of body and trim constructed of Type 316\nstainless steel.\n2)\nPerformance: Switch shall withstand, without damage, the full-pressure\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Vibration Isolation:",
          "content": "a.\nChiller manufacturer shall furnish vibration isolation for each chiller.\nb.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Neoprene Pad:",
          "content": "1)\nTwo layers of 0.375-inch- (10-mm-) thick, ribbed- or waffle-pattern\nneoprene pads separated by a 16-gage, stainless-steel plate.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Spring Isolator:",
          "content": "1)\nStable in operation and designed for not less than 30 percent reserve\ndeflection beyond actual operating conditions. Isolators shall be designed\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 19\n5)\nIsolators shall be selected for a nominal [1-inch (25-mm)] [2-inch (50-\nmm)] <Insert dimension> deflection.\n",
      "children": [
        {
          "title": "Sound Barrier:",
          "content": "a.\nFurnish removable and reusable sound-barrier covers over the compressor housing,\nhermetic motor, compressor suction and discharge piping, and condenser shell.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Capacities and Characteristics:",
          "content": "1.\nCapacity: <Insert tons (kW)>.\n2.\nFull-Load Efficiency (COP): <Insert value>.\n3.\nFull-Load Efficiency (EER): <Insert value>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Evaporator:",
          "content": "a.\nPressure Rating: <Insert psig (kPa)>.\nb.\nNumber of Passes: [One] [Two] [Three].\nc.\nFluid Type: [Water] <Insert fluid type>.\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 20\n8.\n",
      "children": [
        {
          "title": "Condenser:",
          "content": "a.\nPressure Rating: <Insert psig (kPa)>.\nb.\nNumber of Passes: [One] [Two] [Three].\nc.\nFluid Type: [Water] <Insert fluid type>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Heat-Reclaim Condenser:",
          "content": "a.\nPressure Rating: <Insert psig (kPa)>.\nb.\nNumber of Passes: [One] [Two] [Three].\nc.\nFluid Type: [Water] <Insert fluid type>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Compressor:",
          "content": "a.\nRated Load Amperes: <Insert value>.\nb.\nLocked-Rotor Amperes: <Insert value>.\n11.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Chiller Electrical Requirements:",
          "content": "a.\nPower Input: <Insert kilowatts>.\nb.\nPower Factor: [0.90] [0.95] <Insert value>.\nc.\nMinimum Circuit Ampacity: <Insert value>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "A.",
          "content": "<Double click here to find, evaluate, and insert list of manufacturers and products.>\nCopyright 2013 AIA\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 21\n",
      "children": [
        {
          "title": "B.",
          "content": "Description: Factory-assembled and [run]-tested chiller with compressor(s), compressor motors\nand motor controllers, evaporator, condenser where indicated, electrical power, controls, and\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Fabricate chiller mounting base with reinforcement strong enough to resist chiller movement\nduring a seismic event when chiller is anchored to field support structure.\n",
          "children": [
            {
              "title": "Compressors:",
              "content": "1.\nDescription: Positive displacement, hermetically sealed.\n2.\nCasing: Cast iron, precision machined for minimum clearance about periphery of rotors.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Service: Easily accessible for inspection and service.\n1.\nCompressor's internal components shall be accessible without having to remove\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Capacity Control: On-off compressor cycling and modulating slide-valve assembly or port\nunloaders combined with hot-gas bypass, if necessary, to achieve performance indicated.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Oil Lubrication System: Consisting of pump if required, filtration, heater, cooler, factory-wired\npower connection, and controls.\n",
          "children": [
            {
              "title": "Vibration Control:",
              "content": "1.\nVibration Balance: Balance chiller compressor and drive assembly to provide a precision\nbalance that is free of noticeable vibration over the entire operating range.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 22\n2.\nIsolation: Mount individual compressors on vibration isolators.\n",
      "children": [
        {
          "title": "I.",
          "content": "Sound Control: Sound-reduction package shall consist of removable acoustic enclosures around\nthe compressors and drive assemblies that are designed to reduce sound levels without affecting\n",
          "children": [
            {
              "title": "Compressor Motors:",
              "content": "1.\nHermetically sealed and cooled by refrigerant suction gas.\n2.\nHigh-torque, induction type with inherent thermal-overload protection on each phase.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Refrigerant Circuits:",
              "content": "1.\nRefrigerant: Type as indicated on Drawings.\n2.\nRefrigerant Type: [R-22] [R-134a] [or] [any HFC] <Insert type>. Classified as Safety\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Pressure Relief Device:",
              "content": "a.\nComply with requirements in ASHRAE 15 and in applicable portions of ASME\nBoiler and Pressure Vessel Code: Section VIII, Division 1.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Evaporator:",
              "content": "1.\nDescription: Shell-and-tube design.\na.\nDirect-expansion (DX) type with fluid flowing through the shell, and refrigerant\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 23\n",
      "children": [
        {
          "title": "Condenser:",
          "content": "1.\nShell and tube, or without integral condenser; as indicated.\n2.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Shell and Tube:",
          "content": "a.\nDescription: Shell-and-tube design with refrigerant flowing through shell, and fluid\nflowing through tubes within shell.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Electrical Power:",
          "content": "1.\nFactory-installed and -wired switches, motor controllers, transformers, and other\nelectrical devices necessary shall provide a [multipoint] [single-point], field-power\n",
          "children": [],
          "level": 3
        },
        {
          "title": "disconnecting means:",
          "content": "a.\nNEMA KS 1, heavy-duty, fusible switch with rejection-type fuse clips rated for\nfuses. Select and size fuses to provide Type 2 protection according to IEC 60947-\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 24\n8.\nOverload relay sized according to UL 1995 or an integral component of chiller control\n",
      "children": [
        {
          "title": "Compressor Motor Controllers:",
          "content": "1.\nAcross the Line: NEMA ICS 2, Class A, full voltage, nonreversing[, or solid state].\n2.\nStar-Delta, Reduced-Voltage Controller: NEMA ICS 2, closed or open transition[, or\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Controls:",
          "content": "1.\nStandalone and microprocessor based.\n2.\nEnclosure: Share enclosure with electrical-power devices or provide a separate enclosure\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 25\nt.\nNumber of compressor starts.\nu.\nCompressor refrigerant suction and discharge temperature.\n",
      "children": [
        {
          "title": "Control Functions:",
          "content": "a.\nManual or automatic startup and shutdown time schedule.\nb.\nEntering and leaving chilled-water temperatures, control set points, and motor load\n",
          "children": [],
          "level": 3
        },
        {
          "title": "require manual reset:",
          "content": "a.\nLow evaporator pressure, or high condenser pressure.\nb.\nLow chilled-water temperature.\nc.\nRefrigerant high pressure.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Hardwired Points:",
          "content": "Copyright 2013 AIA\nMasterSpec Premium\n03/13\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 26\n1)\nMonitoring: On-off status, [common trouble alarm] [electrical power\ndemand (kilowatts)] [electrical power consumption (kilowatt-hours)]\n",
      "children": [
        {
          "title": "Insulation:",
          "content": "1.\nMaterial: Closed-cell, flexible elastomeric, thermal insulation complying with\nASTM C 534, Type I for tubular materials and Type II for sheet materials.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Finish:",
          "content": "1.\nPaint chiller, using manufacturer's standard procedures, except comply with the following\n",
          "children": [],
          "level": 3
        },
        {
          "title": "minimum requirements:",
          "content": "a.\nProvide at least one coat of primer.\nb.\nProvide finish coat of [alkyd-modified, vinyl enamel] <Insert type>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Accessories:",
          "content": "1.\nFactory-furnished, chilled-[ and condenser-]water flow switches for field installation.\n2.\nIndividual compressor suction and discharge pressure gages with shutoff valves for each\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 27\nmaintenance. Place tools in a lockable case with hinged cover. Provide a list of each tool\n",
      "children": [
        {
          "title": "Capacities and Characteristics:",
          "content": "1.\nCapacity: <Insert tons (kW)>.\n2.\nFull-Load Efficiency (COP): <Insert value>.\n3.\nFull-Load Efficiency (EER): <Insert value>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Evaporator:",
          "content": "a.\nPressure Rating: <Insert psig (kPa)>.\nb.\nNumber of Passes: [One] [Two] [Three].\nc.\nFluid Type: [Water] <Insert fluid type>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Condenser:",
          "content": "a.\nPressure Rating: <Insert psig (kPa)>.\nb.\nFluid Type: [Water] <Insert fluid type>.\nc.\nDesign Fluid Flow Rate: <Insert gpm (L/s)>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Compressors:",
          "content": "a.\nNumber of Compressors: <Insert number>.\nb.\nRated Load Amperes: <Insert value>.\nc.\nLocked-Rotor Amperes: <Insert value>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Control Electrical Requirements:",
          "content": "a.\nPower Connection: [Fed through integral transformer] [Separate field-power\nconnection].\nb.\nPower Input: <Insert kilowatts>.\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 28\nc.\nMinimum Circuit Ampacity: <Insert value>.\nd.\nMaximum Overcurrent Protection Device: <Insert amperage>.\n",
      "children": [
        {
          "title": "Chiller Electrical Requirements:",
          "content": "a.\nPower Input: <Insert kilowatts>.\nb.\nPower Factor: <Insert value>.\nc.\nMinimum Circuit Ampacity: <Insert value>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "A.",
          "content": "<Double click here to find, evaluate, and insert list of manufacturers and products.>\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Description: Factory-assembled and run-tested chiller complete with base and frame, condenser\ncasing, compressors, compressor motors and motor controllers, evaporator, condenser coils,\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Fabricate base, frame, and attachment to chiller components strong enough to resist chiller\nmovement during a seismic event when chiller base is anchored to field support structure.\n",
          "children": [
            {
              "title": "Cabinet:",
              "content": "1.\nBase: Galvanized-steel base extending the perimeter of chiller. Secure frame,\ncompressors, and evaporator to base to provide a single-piece unit.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ASTM B 117.",
      "content": "5.\nSound-reduction package designed to reduce sound level without affecting performance\n",
      "children": [
        {
          "title": "and consisting of the following:",
          "content": "a.\nAcoustic enclosure around compressors.\nb.\nReduced-speed fans with acoustic treatment.\n6.\nSecurity Package: Provide removable [grilles] [louvered panels] with fasteners for\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 29\n",
      "children": [
        {
          "title": "Compressors:",
          "content": "1.\nDescription: Positive displacement, hermetically sealed.\n2.\nCasing: Cast iron, precision machined for minimum clearance about periphery of rotors.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "F.",
          "content": "Service: Easily accessible for inspection and service.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "Capacity Control: On-off compressor cycling and modulating slide-valve assembly or port\nunloaders combined with hot-gas bypass, if necessary, to achieve performance indicated.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "Oil Lubrication System: Consisting of pump if required, filtration, heater, cooler, factory-wired\npower connection, and controls.\n",
          "children": [
            {
              "title": "Vibration Control:",
              "content": "1.\nVibration Balance: Balance chiller compressors and drive assemblies to provide a\nprecision balance that is free of noticeable vibration over the entire operating range.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Compressor Motors:",
              "content": "1.\nHermetically sealed and cooled by refrigerant suction gas.\n2.\nHigh-torque, induction type with inherent thermal-overload protection on each phase.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Compressor Motor Controllers:",
              "content": "Copyright 2013 AIA\nMasterSpec Premium\n03/13\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 30\n1.\nAcross the Line: NEMA ICS 2, Class A, full voltage, nonreversing[, or solid state].\n2.\n",
      "children": [
        {
          "title": "Variable Frequency Controller:",
          "content": "a.\nMotor controller shall be factory mounted and wired on the chiller to provide a\nsingle-point, field-power termination to the chiller and its auxiliaries.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Refrigerant Circuits:",
          "content": "1.\nRefrigerant: Type as indicated on Drawings.\n2.\nRefrigerant Type: [R-22] [R-134a] [R-407c] [or] [any HFC] <Insert type>. Classified\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Pressure Relief Device:",
          "content": "a.\nComply with requirements in ASHRAE 15 and in applicable portions of ASME\nBoiler and Pressure Vessel Code: Section VIII, Division 1.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Evaporator:",
          "content": "1.\nDescription: Shell-and-tube design.\na.\nDirect-expansion (DX) type with fluid flowing through the shell, and refrigerant\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 31\n5.\nFluid Nozzles: Terminated with [mechanical-coupling] [flanged] end connections for\nconnection to field piping.\n",
      "children": [
        {
          "title": "Air-Cooled Condenser:",
          "content": "1.\nPlate-fin coil with integral subcooling on each circuit, rated at 450 psig (3103 kPa).\na.\nConstruct coil casing of [galvanized] [or] [stainless] steel.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Electrical Power:",
          "content": "1.\nFactory-installed and -wired switches, motor controllers, transformers, and other\nelectrical devices necessary shall provide a [multipoint] [single-point], field-power\n",
          "children": [],
          "level": 3
        },
        {
          "title": "disconnecting means:",
          "content": "a.\nNEMA KS 1, heavy-duty, fusible switch with rejection-type fuse clips rated for\nfuses. Select and size fuses to provide Type 2 protection according to IEC 60947-\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 32\nb.\nNEMA AB 1, motor-circuit protector (circuit breaker) with field-adjustable, short-\ncircuit-trip set point.\n",
      "children": [
        {
          "title": "Controls:",
          "content": "1.\nStandalone and microprocessor based.\n2.\nEnclosure: Share enclosure with electrical power devices or provide a separate\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 33\np.\n<Insert items>.\n4.\n",
      "children": [
        {
          "title": "Control Functions:",
          "content": "a.\nManual or automatic startup and shutdown time schedule.\nb.\nEntering and leaving chilled-water temperatures, control set points, and motor load\n",
          "children": [],
          "level": 3
        },
        {
          "title": "require manual reset:",
          "content": "a.\nLow evaporator pressure or high condenser pressure.\nb.\nLow chilled-water temperature.\nc.\nRefrigerant high pressure.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Hardwired Points:",
          "content": "1)\nMonitoring: On-off status, [common trouble alarm] [electrical power\ndemand (kilowatts)] [electrical power consumption (kilowatt-hours)]\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 34\ncontrol and monitor the chiller from an operator workstation. Control features and\nmonitoring points displayed locally at chiller control panel shall be available\n",
      "children": [
        {
          "title": "Insulation:",
          "content": "1.\nMaterial: Closed-cell, flexible elastomeric, thermal insulation complying with\nASTM C 534, Type I for tubular materials and Type II for sheet materials.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Accessories:",
          "content": "1.\nFactory-furnished, chilled-water flow switches for field installation.\n2.\nIndividual compressor suction and discharge pressure gages with shutoff valves for each\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Capacities and Characteristics:",
          "content": "1.\nCapacity: <Insert tons (kW)>.\n2.\nFull-Load Efficiency (COP): <Insert value>.\n3.\nFull-Load Efficiency (EER): <Insert value>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Evaporator:",
          "content": "a.\nConfiguration: [Integral to chiller] [Shipped loose for field installation].\nb.\nPressure Rating: [150 psig (1034 kPa)] [300 psig (2068 kPa)] <Insert value>.\n",
          "children": [],
          "level": 3
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 35\ni.\nFluid Velocity: <Insert fps (m/s)>.\nj.\nFouling Factor: [0.0001 sq. ft. x h x deg F/Btu (0.000018 sq. m x deg C/W)]\n",
      "children": [
        {
          "title": "Compressor:",
          "content": "a.\nNumber of Compressors: <Insert number>.\nb.\nRated Load Amperes: <Insert value>.\nc.\nLocked-Rotor Amperes: <Insert value>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Control Electrical Requirements:",
          "content": "a.\nPower Connection: [Fed through integral transformer] [Separate field-power\nconnection].\nb.\nPower Input: <Insert kilowatts>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "Chiller Electrical Requirements:",
          "content": "a.\nPower Input: <Insert kilowatts>.\nb.\nPower Factor: <Insert value>.\nc.\nMinimum Circuit Ampacity: <Insert value>.\n",
          "children": [],
          "level": 3
        },
        {
          "title": "A.",
          "content": "Packaged portable unit consisting of compressor, air-cooled condenser, recovery system, tank\npressure gages, filter-dryer, and valving that allows for switching between liquid and vapor\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 36\n2.5\n",
      "children": [
        {
          "title": "A.",
          "content": "Furnish for field installation a brush-cleaning system on each chiller [condenser] <Insert heat\nexchanger> for tube cleaning and improved heat transfer.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "System shall maintain tube fouling at or below design conditions without interrupting normal\nequipment operation.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "System shall consist of a brush inserted in each tube and a catch basket attached to each end of\nthe tube. A four-way valve shall operate to reverse the direction of water flow to push the brush\n",
          "children": [
            {
              "title": "Components:",
              "content": "1.\nBrush: Each brush shall have nylon bristles, titanium wires, and polypropylene tips.\nBrush interference fit with the ID of the tube shall not exceed 0.025 inch (0.6 mm).\n",
              "children": [],
              "level": 3
            },
            {
              "title": "Four-Way Valve:",
              "content": "a.\nConstruct valve body of carbon steel with internal sealing parts of hard rubber and\nType 304 stainless steel.\n",
              "children": [],
              "level": 3
            },
            {
              "title": "include the following features:",
              "content": "a.\nNEMA 250, [Type 1] [Type 4] [Type 4x] [Type 12] enclosure.\nb.\nTimer to automatically initiate the cleaning cycle over a 24-hour period.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 37\nd.\nVisual indication of \"Power On,\" \"Diverter Position,\" \"Normal Flow,\" \"Reverse\nFlow,\" and \"Valve Malfunction\" indicating a slow turn or incomplete valve turn.\n",
      "children": [
        {
          "title": "A.",
          "content": "Perform functional tests of chillers before shipping.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Factory run test each air-cooled chiller with water flowing through evaporator.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Factory performance test water-cooled chillers, before shipping, according to ARI 506/110.\n1.\n",
          "children": [
            {
              "title": "Test the following conditions:",
              "content": "a.\nDesign conditions indicated.\nb.\nReduction in capacity from design to minimum load in steps of [10] [25] [33]\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Factory performance test air-cooled chillers, before shipping, according to ARI 506/110.\n1.\n",
          "children": [
            {
              "title": "Test the following conditions:",
              "content": "a.\nDesign conditions indicated.\nb.\nReduction in capacity from design to minimum load in steps of [10] [25] [33]\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Factory sound test [water-cooled chillers, before shipping, according to ARI 575] [air-\ncooled chillers, before shipping, according to ARI 370].\n",
          "children": [
            {
              "title": "Test the following conditions:",
              "content": "Copyright 2013 AIA\nMasterSpec Premium\n03/13\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 38\na.\nDesign conditions indicated.\nb.\nChiller operating at calculated worst-case sound condition.\n",
      "children": [
        {
          "title": "F.",
          "content": "Factory test and inspect evaporator[ and condenser] [, condenser, and heat-reclaim\ncondenser] according to ASME Boiler and Pressure Vessel Code: Section VIII, Division 1.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "G.",
          "content": "For chillers located indoors, rate sound power level according to ARI 575.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "H.",
          "content": "For chillers located outdoors, rate sound power level according to ARI 370.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "PART 3 - EXECUTION",
      "content": "3.1\n",
      "children": [
        {
          "title": "A.",
          "content": "Examine chillers before installation. Reject chillers that are damaged.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Examine roughing-in for equipment support, anchor-bolt sizes and locations, piping, and\nelectrical connections to verify actual locations, sizes, and other conditions affecting chiller\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Proceed with installation only after unsatisfactory conditions have been corrected.\n3.2\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Install chillers on support structure indicated.\n",
          "children": [
            {
              "title": "Equipment Mounting:",
              "content": "1.\nInstall chillers on cast-in-place concrete equipment bases. Comply with requirements for\nequipment bases and foundations specified in [Section 033000 \"Cast-in-Place\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Maintain manufacturer's recommended clearances for service and maintenance.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Charge chiller with refrigerant and fill with oil if not factory installed.\nCopyright 2013 AIA\nMasterSpec Premium\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 39\n",
      "children": [
        {
          "title": "E.",
          "content": "Install separate devices furnished by manufacturer and not factory installed.\n3.3\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Install brush-cleaning system control panel adjacent to chiller control panel.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Arrange piping to provide service access to four-way valve assembly without affecting access to\nchiller. Secure valve to prevent lateral movement and vibration during operation.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Provide field electric power, as required, to each system control panel and electric actuated\nvalve.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Provide pneumatic piping with pressure regulator and isolation valve to each pneumatic supply\nconnection. Coordinate field source of air with manufacturer to ensure that requirements are\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Interconnect brush-cleaning system controls with chiller controls. Coordinate requirements to\nensure safe, trouble-free operation.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Functionally test the entire brush-cleaning system, including the valve, actuator, position\nindicator, and control panel, with chiller in operation.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Comply with requirements for piping specified in Section 232113 \"Hydronic Piping,\" Section\n",
          "children": [
            {
              "title": "232116 Hydronic Piping Specialties,\" [and] [Section 232300 \"Refrigerant Piping\"].",
              "content": "Drawings indicate general arrangement of piping, fittings, and specialties.\n",
              "children": [],
              "level": 3
            }
          ],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Install piping adjacent to chiller to allow service and maintenance.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Evaporator Fluid Connections: Connect to evaporator inlet with shutoff valve, [strainer,]\n[flexible connector,] thermometer, and plugged tee with pressure gage. Connect to evaporator\n",
          "children": [],
          "level": 2
        },
        {
          "title": "D.",
          "content": "Condenser Fluid Connections: Connect to condenser inlet with shutoff valve, [strainer,]\n[flexible connector,] thermometer, and plugged tee with pressure gage. Connect to condenser\n",
          "children": [],
          "level": 2
        },
        {
          "title": "E.",
          "content": "Heat-Reclaim Condenser Fluid Connections: Connect to condenser inlet with shutoff valve,\n[strainer,] [flexible connector,] thermometer, and plugged tee with pressure gage. Connect to\n",
          "children": [],
          "level": 2
        },
        {
          "title": "F.",
          "content": "Refrigerant Pressure Relief Device Connections: For chillers installed indoors, extend [vent\npiping] [separate vent piping for each chiller] to the outdoors without valves or restrictions.\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    },
    {
      "title": "ROTARY-SCREW WATER CHILLERS",
      "content": "236426 - 40\nComply with ASHRAE 15. Connect vent to chiller pressure relief device with flexible\nconnector and dirt leg with drain valve.\n",
      "children": [
        {
          "title": "G.",
          "content": "Connect each chiller drain connection with a union and drain pipe, and extend pipe, full size of\nconnection, to floor drain. Provide a shutoff valve at each connection.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Engage a factory-authorized service representative to perform startup service.\n1.\nComplete installation and startup checks according to manufacturer's written instructions.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "B.",
          "content": "Inspect field-assembled components, equipment installation, and piping and electrical\nconnections for proper assembly, installation, and connection.\n",
          "children": [],
          "level": 2
        },
        {
          "title": "C.",
          "content": "Prepare test and inspection startup reports.\n3.6\n",
          "children": [],
          "level": 2
        },
        {
          "title": "A.",
          "content": "Engage a factory-authorized service representative to train Owner's maintenance personnel to\nadjust, operate, and maintain chillers.[ Video record the training sessions.]\n",
          "children": [],
          "level": 2
        }
      ],
      "level": 0
    }
  ],
  "tables": [],
  "summary": {},
  "validation": {
    "is_valid": false,
    "errors": [
      "Missing required metadata: page_count"
    ],
    "warnings": [
      "Missing optional metadata: keywords",
      "Section 'PART 1 - GENERAL' has very short content",
      "Section 'PART 2 - PRODUCTS' has very short content",
      "Section 'Accessories:' has very short content",
      "Section 'PART 3 - EXECUTION' has very short content",
      "No tables extracted"
    ]
  }
}