# Document Information

- Path: C:\Repos\FCA-dashboard3\my-full-stack-fastapi-template\utils\pipeline\data\input\MF-SPECS_236426 FL - ROTARY-SCREW WATER CHILLERS.pdf
- Type: 

## Metadata

- title: SECTION 236426 - ROTARY-SCREW WATER CHILLERS
- author: ARCOM, Inc.
- subject: ROTARY-SCREW WATER CHILLERS
- creator: Microsoft Office Word
- producer: Aspose.Words for .NET 24.11.1
- creation_date: D:20131216234300Z
- modification_date: D:20250314222651-06'00'

# Content

# Introduction

Copyright 2013 AIA
MasterSpec Premium
03/13

# ROTARY-SCREW WATER CHILLERS

236426 - 1

# TIPS:

To view non-printing Editor's Notes that provide guidance for editing, click on Masterworks/Single-F...

# PART 1 - GENERAL

1.1

# A.

Drawings and general provisions of the Contract, including General and Supplementary
Conditions and Division 01 Specification Sections, apply to this Section.

# Section Includes:

1.
Packaged, water-cooled, single-compressor chillers.
2.
Packaged, water-cooled, multiple-compressor chillers.

# Related Section:

1.
Section 283500 "Refrigerant Detection and Alarm" for refrigerant monitors, alarms,
supplemental breathing apparatus, and ventilation equipment interlocks.

# A.

COP: Coefficient of performance. The ratio of the rate of heat removal to the rate of energy
input using consistent units for any given set of rating conditions.

# B.

DDC: Direct digital control.

# C.

EER: Energy-efficiency ratio. The ratio of the cooling capacity given in terms of Btu/h to the
total power input given in terms of watts at any given set of rating conditions.

# D.

IPLV: Integrated part-load value. A single-number part-load efficiency figure of merit
calculated per the method defined by ARI 506/110 and referenced to ARI standard rating

# ROTARY-SCREW WATER CHILLERS

236426 - 2

# E.

kW/Ton (kW/kW): The ratio of total power input of the chiller in kilowatts to the net
refrigerating capacity in tons (kW) at any given set of rating conditions.

# F.

NPLV: Nonstandard part-load value. A single-number part-load efficiency figure of merit
calculated per the method defined by ARI 506/110 and intended for operating conditions other

# A.

Seismic Performance: Chillers shall withstand the effects of earthquake motions determined
according to [ASCE/SEI 7] <Insert requirement>.

# Condenser-Fluid Temperature Performance:

1.
Startup Condenser-Fluid Temperature: Chiller shall be capable of starting with an
entering condenser-fluid temperature of [60 deg F (16 deg C)] [55 deg F (13 deg C)] [40

# C.

Site Altitude: Chiller shall be suitable for altitude in which installed without affecting
performance indicated. Make adjustments to affected chiller components to account for site

# D.

Performance Tolerance: Comply with the following in lieu of ARI 506/110:
1.
Allowable Capacity Tolerance: [Zero] <Insert number> percent.

# A.

Product Data: For each type of product indicated. Include refrigerant, rated capacities, operating
characteristics, furnished specialties, and accessories.

# ROTARY-SCREW WATER CHILLERS

236426 - 3
8.
Fluid capacity of condenser[ and heat-reclaim condenser].
9.
Minimum entering condenser-fluid temperature.

# LEED Submittals:

1.
Product Data for Credit EA 4: Documentation indicating that equipment and refrigerants
comply.

# C.

Shop Drawings: Include plans, elevations, sections, details, and attachments to other work.
1.
Detail equipment assemblies and indicate dimensions, weights, load distribution, required

# A.

Coordination Drawings: Floor plans, drawn to scale, on which the following items are shown
and coordinated with each other, using input from Installers of the items involved:

# B.

Certificates: For certification required in "Quality Assurance" Article.

# C.

Seismic Qualification Certificates: For chillers, accessories, and components, from
manufacturer.
1.

# D.

Source quality-control reports.
Copyright 2013 AIA
MasterSpec Premium
03/13

# ROTARY-SCREW WATER CHILLERS

236426 - 4

# E.

Startup service reports.

# F.

Warranty: Sample of special warranty.
1.7

# A.

Operation and Maintenance Data: For each chiller to include in emergency, operation, and
maintenance manuals.

# A.

ARI Certification: Certify chiller according to [ARI 550] [and] [ARI 590] certification
program(s).

# B.

ARI Rating: Rate chiller performance according to requirements in ARI 506/110.

# ASHRAE Compliance:

1.
ASHRAE 15 for safety code for mechanical refrigeration.
2.
ASHRAE 147 for refrigerant leaks, recovery, and handling and storage requirements.

# D.

ASHRAE/IESNA Compliance: Applicable requirements in ASHRAE/IESNA 90.1.

# E.

ASME Compliance: Fabricate and label chiller to comply with ASME Boiler and Pressure
Vessel Code: Section VIII, Division 1, and include an ASME U-stamp and nameplate certifying

# F.

Comply with NFPA 70.

# G.

Comply with requirements of UL and UL Canada and include label by a qualified testing
agency showing compliance.

# A.

Ship chillers from the factory fully charged with refrigerant.

# B.

Ship each chiller with a full charge of refrigerant. Charge each chiller with nitrogen if
refrigerant is shipped in containers separate from chiller.

# C.

Ship each oil-lubricated chiller with a full charge of oil.
1.
Ship oil [factory installed in chiller] [in containers separate from chiller].

# D.

Package chiller for export shipping in totally enclosed [crate] [and] [bagging].
Copyright 2013 AIA

# ROTARY-SCREW WATER CHILLERS

236426 - 5
1.10

# A.

Coordinate sizes and locations of concrete bases with actual equipment provided. Cast anchor-
bolt inserts into bases.

# B.

Coordinate sizes, locations, and anchoring attachments of structural-steel support structures.

# C.

Coordinate sizes and locations of roof curbs, equipment supports, and roof penetrations with
actual equipment provided.

# A.

Special Warranty: Manufacturer's standard form in which manufacturer agrees to repair or
replace components of chillers that fail in materials or workmanship within specified warranty

# PART 2 - PRODUCTS

2.1

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>

# B.

Description: Factory-assembled and [run]-tested chiller with compressor, compressor motor,
compressor motor controller, lubrication system, evaporator, condenser, [heat-reclaim

# C.

Fabricate chiller mounting base with reinforcement strong enough to resist chiller movement
during a seismic event when chiller is anchored to field support structure.

# Compressor:

1.
Description: [Hermetic] [or] [open], positive displacement, and oil lubricated.
2.
Casing: Cast iron, precision machined for minimum clearance about periphery of rotors.

# ROTARY-SCREW WATER CHILLERS

236426 - 6
4.
Drive Coupling: For chillers with open drives, provide flexible disc with all-metal
construction and no wearing parts to ensure long life without the need for lubrication.

# Compressor Motor:

1.
Continuous-duty, squirrel-cage, induction-type motor with energy efficiency required to
suit chiller energy efficiency indicated.

# F.

Vibration Balance: Balance chiller compressor and drive assembly to provide a precision
balance that is free of noticeable vibration over the entire operating range.

# G.

Service: Easily accessible for inspection and service.
1.
Compressor's internal components shall be accessible without having to remove

# H.

Capacity Control: Modulating slide-valve assembly or port unloaders combined with [a
variable frequency controller, if applicable, and ]hot-gas bypass, if necessary, to achieve

# I.

Oil Lubrication System: Consisting of pump if required, filtration, heater, cooler, factory-wired
power connection, and controls.

# ROTARY-SCREW WATER CHILLERS

236426 - 7
3.
[Oil filter] [Dual oil filters, one redundant,] shall be the easily replaceable cartridge

# Refrigerant Circuit:

1.
Refrigerant: Type as indicated on Drawings.
2.
Refrigerant Type: [R-22] [R-134a] [or] [any HFC] <Insert type>. Classified as Safety

# Pressure Relief Device:

a.
Comply with requirements in ASHRAE 15 and in applicable portions of ASME
Boiler and Pressure Vessel Code: Section VIII, Division 1.

# Evaporator:

1.
Description: Shell-and-tube design with water in tubes and refrigerant surrounding tubes
within shell. Shell is separate from condenser.

# Tubes:

a.
Individually replaceable from either end and without damage to tube sheets and
other tubes.
b.
Mechanically expanded into end sheets and physically attached to intermediate

# ROTARY-SCREW WATER CHILLERS

236426 - 8
c.
Material: [Copper] [Copper-nickel alloy] [Copper or copper-nickel alloy]
<Insert material>.

# Water Box:

a.
Cast-iron or carbon-steel construction; arranged to provide visual inspection and
cleaning of tubes from either end without disturbing refrigerant in shell.

# Additional Corrosion Protection:

a.
Electrolytic corrosion-inhibitor anode.
b.
Coat wetted surfaces with a corrosion-resistant finish.

# Condenser:

1.
Description: Shell-and-tube design with water in tubes and refrigerant surrounding tubes
within shell. Shell is separate from evaporator.

# Tubes:

a.
Individually replaceable from either end and without damage to tube sheets and
other tubes.
Copyright 2013 AIA

# ROTARY-SCREW WATER CHILLERS

236426 - 9
b.
Mechanically expanded into end sheets and physically attached to intermediate
tube sheets.

# Water Box:

a.
Cast-iron or carbon-steel construction; arranged to provide visual inspection and
cleaning of tubes from either end without disturbing refrigerant in shell.

# Additional Corrosion Protection:

a.
Electrolytic corrosion-inhibitor anode.
b.
Coat wetted surfaces with a corrosion-resistant finish.

# Heat-Reclaim Condenser:

1.
Description: Shell-and-tube design with water in tubes and refrigerant surrounding tubes
within shell. Shell is separate from evaporator and condenser.

# Tubes:

a.
Individually replaceable from either end and without damage to tube sheets and
other tubes.
Copyright 2013 AIA

# ROTARY-SCREW WATER CHILLERS

236426 - 10
b.
Mechanically expanded into end sheets and physically attached to intermediate
tube sheets.

# Water Box:

a.
Cast-iron or carbon-steel construction; arranged to provide visual inspection and
cleaning of tubes from either end without disturbing refrigerant in shell.

# Additional Corrosion Protection:

a.
Electrolytic corrosion-inhibitor anode.
b.
Coat wetted surfaces with a corrosion-resistant finish.

# Electrical Power:

1.
Factory installed and wired, and functionally tested at factory before shipment.
2.
Single-point, field-power connection to [fused disconnect switch] [nonfused disconnect

# ROTARY-SCREW WATER CHILLERS

236426 - 11
3.
Terminal blocks with numbered [and color-coded]wiring to match wiring diagram.
Spare wiring terminal block for connection to external controls or equipment.

# Motor Controller:

1.
Enclosure: [Factory installed, unit mounted] [Factory furnished, field mounted],
[NEMA 250] [NEMA ICS 6], [Type 1] [Type 4] [Type 4X] [Type 12] <Insert type>,

# ROTARY-SCREW WATER CHILLERS

236426 - 12
a.
Externally Operated[, Door-Interlocked] Disconnect: [Fused disconnect switch]
[Nonfused disconnect switch] [Circuit breaker]. Minimum withstand rating

# Selectable, digital display of the following:

a)
Phase Currents, Each Phase: Plus or minus 1 percent.
b)
Phase-to-Phase Voltages, Three Phase: Plus or minus 1 percent.

# Variable Frequency Controller:

Copyright 2013 AIA
MasterSpec Premium
03/13

# ROTARY-SCREW WATER CHILLERS

236426 - 13
1.
Motor controller shall be factory mounted and wired on the chiller to provide a single-

# Operating Requirements:

a.
Input AC Voltage Tolerance: [460-V ac, plus 10 percent or 506 V maximum]
<Insert voltage and tolerance>.

# Internal Adjustability Capabilities:

a.
Minimum Output Frequency: 6 Hz.
b.
Maximum Output Frequency: 60 Hz.
c.
Acceleration: 2 seconds to 60 seconds.

# ROTARY-SCREW WATER CHILLERS

236426 - 14
c.
Ground fault at controller output. Variable frequency controller shall be able to
start a grounded motor.

# the following conditions:

a.
Power on.
b.
Run.
c.
Overvoltage.
d.
Line fault.
e.
Overcurrent.
f.
External fault.
g.
Motor speed (percent).

# Controls:

1.
Standalone and microprocessor based with all memory stored in nonvolatile memory so
that reprogramming is not required on loss of electrical power.

# ROTARY-SCREW WATER CHILLERS

236426 - 15
2.
Enclosure: Unit mounted, NEMA 250, [Type 1] [Type 4] [Type 4x] [Type 12] <Insert
type>, hinged or lockable; factory wired with a single-point, field-power connection and

# Control Functions:

a.
Manual or automatic startup and shutdown time schedule.
b.
Entering and leaving chilled-water temperatures, control set points, and motor load

# ROTARY-SCREW WATER CHILLERS

236426 - 16
i.
Heat reclaim.
j.
<Insert control functions>.
5.
Manually Reset Safety Controls: The following conditions shall shut down chiller and

# require manual reset:

a.
Low evaporator pressure or temperature; high condenser pressure.
b.
Low evaporator fluid temperature.

# Hardwired Points:

1)
Monitoring: On-off status, [common trouble alarm] [electrical power
demand (kilowatts)] [electrical power consumption (kilowatt-hours)]

# ROTARY-SCREW WATER CHILLERS

236426 - 17
monitoring points displayed locally at chiller control panel shall be available
through the DDC system for HVAC.

# Insulation:

1.
Material: Closed-cell, flexible elastomeric, thermal insulation complying with
ASTM C 534, Type I for tubular materials and Type II for sheet materials.

# Finish:

1.
Paint chiller, using manufacturer's standard procedures, except comply with the following

# minimum requirements:

a.
Provide at least one coat of primer with a total dry film thickness of at least 2 mils
(0.05 mm).

# Accessories:

1.

# Flow Switches:

a.
If required and not factory installed, chiller manufacturer shall furnish a switch for
each [condenser] [evaporator and condenser] and verify field-mounting location

# Paddle Flow Switches:

1)
Vane operated to actuate a double-pole, double-throw switch with one pole
field wired to the chiller control panel and the other pole field wired to the

# ROTARY-SCREW WATER CHILLERS

236426 - 18
2)
Contacts: Platinum alloy, silver alloy, or gold-plated switch contacts with a
rating of 10 A at 120-V ac.

# Pressure Differential Switches:

1)
Construction: Wetted parts of body and trim constructed of Type 316
stainless steel.
2)
Performance: Switch shall withstand, without damage, the full-pressure

# Vibration Isolation:

a.
Chiller manufacturer shall furnish vibration isolation for each chiller.
b.

# Neoprene Pad:

1)
Two layers of 0.375-inch- (10-mm-) thick, ribbed- or waffle-pattern
neoprene pads separated by a 16-gage, stainless-steel plate.

# Spring Isolator:

1)
Stable in operation and designed for not less than 30 percent reserve
deflection beyond actual operating conditions. Isolators shall be designed

# ROTARY-SCREW WATER CHILLERS

236426 - 19
5)
Isolators shall be selected for a nominal [1-inch (25-mm)] [2-inch (50-
mm)] <Insert dimension> deflection.

# Sound Barrier:

a.
Furnish removable and reusable sound-barrier covers over the compressor housing,
hermetic motor, compressor suction and discharge piping, and condenser shell.

# Capacities and Characteristics:

1.
Capacity: <Insert tons (kW)>.
2.
Full-Load Efficiency (COP): <Insert value>.
3.
Full-Load Efficiency (EER): <Insert value>.

# Evaporator:

a.
Pressure Rating: <Insert psig (kPa)>.
b.
Number of Passes: [One] [Two] [Three].
c.
Fluid Type: [Water] <Insert fluid type>.

# ROTARY-SCREW WATER CHILLERS

236426 - 20
8.

# Condenser:

a.
Pressure Rating: <Insert psig (kPa)>.
b.
Number of Passes: [One] [Two] [Three].
c.
Fluid Type: [Water] <Insert fluid type>.

# Heat-Reclaim Condenser:

a.
Pressure Rating: <Insert psig (kPa)>.
b.
Number of Passes: [One] [Two] [Three].
c.
Fluid Type: [Water] <Insert fluid type>.

# Compressor:

a.
Rated Load Amperes: <Insert value>.
b.
Locked-Rotor Amperes: <Insert value>.
11.

# Chiller Electrical Requirements:

a.
Power Input: <Insert kilowatts>.
b.
Power Factor: [0.90] [0.95] <Insert value>.
c.
Minimum Circuit Ampacity: <Insert value>.

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>
Copyright 2013 AIA

# ROTARY-SCREW WATER CHILLERS

236426 - 21

# B.

Description: Factory-assembled and [run]-tested chiller with compressor(s), compressor motors
and motor controllers, evaporator, condenser where indicated, electrical power, controls, and

# C.

Fabricate chiller mounting base with reinforcement strong enough to resist chiller movement
during a seismic event when chiller is anchored to field support structure.

# Compressors:

1.
Description: Positive displacement, hermetically sealed.
2.
Casing: Cast iron, precision machined for minimum clearance about periphery of rotors.

# E.

Service: Easily accessible for inspection and service.
1.
Compressor's internal components shall be accessible without having to remove

# F.

Capacity Control: On-off compressor cycling and modulating slide-valve assembly or port
unloaders combined with hot-gas bypass, if necessary, to achieve performance indicated.

# G.

Oil Lubrication System: Consisting of pump if required, filtration, heater, cooler, factory-wired
power connection, and controls.

# Vibration Control:

1.
Vibration Balance: Balance chiller compressor and drive assembly to provide a precision
balance that is free of noticeable vibration over the entire operating range.

# ROTARY-SCREW WATER CHILLERS

236426 - 22
2.
Isolation: Mount individual compressors on vibration isolators.

# I.

Sound Control: Sound-reduction package shall consist of removable acoustic enclosures around
the compressors and drive assemblies that are designed to reduce sound levels without affecting

# Compressor Motors:

1.
Hermetically sealed and cooled by refrigerant suction gas.
2.
High-torque, induction type with inherent thermal-overload protection on each phase.

# Refrigerant Circuits:

1.
Refrigerant: Type as indicated on Drawings.
2.
Refrigerant Type: [R-22] [R-134a] [or] [any HFC] <Insert type>. Classified as Safety

# Pressure Relief Device:

a.
Comply with requirements in ASHRAE 15 and in applicable portions of ASME
Boiler and Pressure Vessel Code: Section VIII, Division 1.

# Evaporator:

1.
Description: Shell-and-tube design.
a.
Direct-expansion (DX) type with fluid flowing through the shell, and refrigerant

# ROTARY-SCREW WATER CHILLERS

236426 - 23

# Condenser:

1.
Shell and tube, or without integral condenser; as indicated.
2.

# Shell and Tube:

a.
Description: Shell-and-tube design with refrigerant flowing through shell, and fluid
flowing through tubes within shell.

# Electrical Power:

1.
Factory-installed and -wired switches, motor controllers, transformers, and other
electrical devices necessary shall provide a [multipoint] [single-point], field-power

# disconnecting means:

a.
NEMA KS 1, heavy-duty, fusible switch with rejection-type fuse clips rated for
fuses. Select and size fuses to provide Type 2 protection according to IEC 60947-

# ROTARY-SCREW WATER CHILLERS

236426 - 24
8.
Overload relay sized according to UL 1995 or an integral component of chiller control

# Compressor Motor Controllers:

1.
Across the Line: NEMA ICS 2, Class A, full voltage, nonreversing[, or solid state].
2.
Star-Delta, Reduced-Voltage Controller: NEMA ICS 2, closed or open transition[, or

# Controls:

1.
Standalone and microprocessor based.
2.
Enclosure: Share enclosure with electrical-power devices or provide a separate enclosure

# ROTARY-SCREW WATER CHILLERS

236426 - 25
t.
Number of compressor starts.
u.
Compressor refrigerant suction and discharge temperature.

# Control Functions:

a.
Manual or automatic startup and shutdown time schedule.
b.
Entering and leaving chilled-water temperatures, control set points, and motor load

# require manual reset:

a.
Low evaporator pressure, or high condenser pressure.
b.
Low chilled-water temperature.
c.
Refrigerant high pressure.

# Hardwired Points:

Copyright 2013 AIA
MasterSpec Premium
03/13

# ROTARY-SCREW WATER CHILLERS

236426 - 26
1)
Monitoring: On-off status, [common trouble alarm] [electrical power
demand (kilowatts)] [electrical power consumption (kilowatt-hours)]

# Insulation:

1.
Material: Closed-cell, flexible elastomeric, thermal insulation complying with
ASTM C 534, Type I for tubular materials and Type II for sheet materials.

# Finish:

1.
Paint chiller, using manufacturer's standard procedures, except comply with the following

# minimum requirements:

a.
Provide at least one coat of primer.
b.
Provide finish coat of [alkyd-modified, vinyl enamel] <Insert type>.

# Accessories:

1.
Factory-furnished, chilled-[ and condenser-]water flow switches for field installation.
2.
Individual compressor suction and discharge pressure gages with shutoff valves for each

# ROTARY-SCREW WATER CHILLERS

236426 - 27
maintenance. Place tools in a lockable case with hinged cover. Provide a list of each tool

# Capacities and Characteristics:

1.
Capacity: <Insert tons (kW)>.
2.
Full-Load Efficiency (COP): <Insert value>.
3.
Full-Load Efficiency (EER): <Insert value>.

# Evaporator:

a.
Pressure Rating: <Insert psig (kPa)>.
b.
Number of Passes: [One] [Two] [Three].
c.
Fluid Type: [Water] <Insert fluid type>.

# Condenser:

a.
Pressure Rating: <Insert psig (kPa)>.
b.
Fluid Type: [Water] <Insert fluid type>.
c.
Design Fluid Flow Rate: <Insert gpm (L/s)>.

# Compressors:

a.
Number of Compressors: <Insert number>.
b.
Rated Load Amperes: <Insert value>.
c.
Locked-Rotor Amperes: <Insert value>.

# Control Electrical Requirements:

a.
Power Connection: [Fed through integral transformer] [Separate field-power
connection].
b.
Power Input: <Insert kilowatts>.

# ROTARY-SCREW WATER CHILLERS

236426 - 28
c.
Minimum Circuit Ampacity: <Insert value>.
d.
Maximum Overcurrent Protection Device: <Insert amperage>.

# Chiller Electrical Requirements:

a.
Power Input: <Insert kilowatts>.
b.
Power Factor: <Insert value>.
c.
Minimum Circuit Ampacity: <Insert value>.

# A.

<Double click here to find, evaluate, and insert list of manufacturers and products.>

# B.

Description: Factory-assembled and run-tested chiller complete with base and frame, condenser
casing, compressors, compressor motors and motor controllers, evaporator, condenser coils,

# C.

Fabricate base, frame, and attachment to chiller components strong enough to resist chiller
movement during a seismic event when chiller base is anchored to field support structure.

# Cabinet:

1.
Base: Galvanized-steel base extending the perimeter of chiller. Secure frame,
compressors, and evaporator to base to provide a single-piece unit.

# ASTM B 117.

5.
Sound-reduction package designed to reduce sound level without affecting performance

# and consisting of the following:

a.
Acoustic enclosure around compressors.
b.
Reduced-speed fans with acoustic treatment.
6.
Security Package: Provide removable [grilles] [louvered panels] with fasteners for

# ROTARY-SCREW WATER CHILLERS

236426 - 29

# Compressors:

1.
Description: Positive displacement, hermetically sealed.
2.
Casing: Cast iron, precision machined for minimum clearance about periphery of rotors.

# F.

Service: Easily accessible for inspection and service.

# G.

Capacity Control: On-off compressor cycling and modulating slide-valve assembly or port
unloaders combined with hot-gas bypass, if necessary, to achieve performance indicated.

# H.

Oil Lubrication System: Consisting of pump if required, filtration, heater, cooler, factory-wired
power connection, and controls.

# Vibration Control:

1.
Vibration Balance: Balance chiller compressors and drive assemblies to provide a
precision balance that is free of noticeable vibration over the entire operating range.

# Compressor Motors:

1.
Hermetically sealed and cooled by refrigerant suction gas.
2.
High-torque, induction type with inherent thermal-overload protection on each phase.

# Compressor Motor Controllers:

Copyright 2013 AIA
MasterSpec Premium
03/13

# ROTARY-SCREW WATER CHILLERS

236426 - 30
1.
Across the Line: NEMA ICS 2, Class A, full voltage, nonreversing[, or solid state].
2.

# Variable Frequency Controller:

a.
Motor controller shall be factory mounted and wired on the chiller to provide a
single-point, field-power termination to the chiller and its auxiliaries.

# Refrigerant Circuits:

1.
Refrigerant: Type as indicated on Drawings.
2.
Refrigerant Type: [R-22] [R-134a] [R-407c] [or] [any HFC] <Insert type>. Classified

# Pressure Relief Device:

a.
Comply with requirements in ASHRAE 15 and in applicable portions of ASME
Boiler and Pressure Vessel Code: Section VIII, Division 1.

# Evaporator:

1.
Description: Shell-and-tube design.
a.
Direct-expansion (DX) type with fluid flowing through the shell, and refrigerant

# ROTARY-SCREW WATER CHILLERS

236426 - 31
5.
Fluid Nozzles: Terminated with [mechanical-coupling] [flanged] end connections for
connection to field piping.

# Air-Cooled Condenser:

1.
Plate-fin coil with integral subcooling on each circuit, rated at 450 psig (3103 kPa).
a.
Construct coil casing of [galvanized] [or] [stainless] steel.

# Electrical Power:

1.
Factory-installed and -wired switches, motor controllers, transformers, and other
electrical devices necessary shall provide a [multipoint] [single-point], field-power

# disconnecting means:

a.
NEMA KS 1, heavy-duty, fusible switch with rejection-type fuse clips rated for
fuses. Select and size fuses to provide Type 2 protection according to IEC 60947-

# ROTARY-SCREW WATER CHILLERS

236426 - 32
b.
NEMA AB 1, motor-circuit protector (circuit breaker) with field-adjustable, short-
circuit-trip set point.

# Controls:

1.
Standalone and microprocessor based.
2.
Enclosure: Share enclosure with electrical power devices or provide a separate

# ROTARY-SCREW WATER CHILLERS

236426 - 33
p.
<Insert items>.
4.

# Control Functions:

a.
Manual or automatic startup and shutdown time schedule.
b.
Entering and leaving chilled-water temperatures, control set points, and motor load

# require manual reset:

a.
Low evaporator pressure or high condenser pressure.
b.
Low chilled-water temperature.
c.
Refrigerant high pressure.

# Hardwired Points:

1)
Monitoring: On-off status, [common trouble alarm] [electrical power
demand (kilowatts)] [electrical power consumption (kilowatt-hours)]

# ROTARY-SCREW WATER CHILLERS

236426 - 34
control and monitor the chiller from an operator workstation. Control features and
monitoring points displayed locally at chiller control panel shall be available

# Insulation:

1.
Material: Closed-cell, flexible elastomeric, thermal insulation complying with
ASTM C 534, Type I for tubular materials and Type II for sheet materials.

# Accessories:

1.
Factory-furnished, chilled-water flow switches for field installation.
2.
Individual compressor suction and discharge pressure gages with shutoff valves for each

# Capacities and Characteristics:

1.
Capacity: <Insert tons (kW)>.
2.
Full-Load Efficiency (COP): <Insert value>.
3.
Full-Load Efficiency (EER): <Insert value>.

# Evaporator:

a.
Configuration: [Integral to chiller] [Shipped loose for field installation].
b.
Pressure Rating: [150 psig (1034 kPa)] [300 psig (2068 kPa)] <Insert value>.

# ROTARY-SCREW WATER CHILLERS

236426 - 35
i.
Fluid Velocity: <Insert fps (m/s)>.
j.
Fouling Factor: [0.0001 sq. ft. x h x deg F/Btu (0.000018 sq. m x deg C/W)]

# Compressor:

a.
Number of Compressors: <Insert number>.
b.
Rated Load Amperes: <Insert value>.
c.
Locked-Rotor Amperes: <Insert value>.

# Control Electrical Requirements:

a.
Power Connection: [Fed through integral transformer] [Separate field-power
connection].
b.
Power Input: <Insert kilowatts>.

# Chiller Electrical Requirements:

a.
Power Input: <Insert kilowatts>.
b.
Power Factor: <Insert value>.
c.
Minimum Circuit Ampacity: <Insert value>.

# A.

Packaged portable unit consisting of compressor, air-cooled condenser, recovery system, tank
pressure gages, filter-dryer, and valving that allows for switching between liquid and vapor

# ROTARY-SCREW WATER CHILLERS

236426 - 36
2.5

# A.

Furnish for field installation a brush-cleaning system on each chiller [condenser] <Insert heat
exchanger> for tube cleaning and improved heat transfer.

# B.

System shall maintain tube fouling at or below design conditions without interrupting normal
equipment operation.

# C.

System shall consist of a brush inserted in each tube and a catch basket attached to each end of
the tube. A four-way valve shall operate to reverse the direction of water flow to push the brush

# Components:

1.
Brush: Each brush shall have nylon bristles, titanium wires, and polypropylene tips.
Brush interference fit with the ID of the tube shall not exceed 0.025 inch (0.6 mm).

# Four-Way Valve:

a.
Construct valve body of carbon steel with internal sealing parts of hard rubber and
Type 304 stainless steel.

# include the following features:

a.
NEMA 250, [Type 1] [Type 4] [Type 4x] [Type 12] enclosure.
b.
Timer to automatically initiate the cleaning cycle over a 24-hour period.

# ROTARY-SCREW WATER CHILLERS

236426 - 37
d.
Visual indication of "Power On," "Diverter Position," "Normal Flow," "Reverse
Flow," and "Valve Malfunction" indicating a slow turn or incomplete valve turn.

# A.

Perform functional tests of chillers before shipping.

# B.

Factory run test each air-cooled chiller with water flowing through evaporator.

# C.

Factory performance test water-cooled chillers, before shipping, according to ARI 506/110.
1.

# Test the following conditions:

a.
Design conditions indicated.
b.
Reduction in capacity from design to minimum load in steps of [10] [25] [33]

# D.

Factory performance test air-cooled chillers, before shipping, according to ARI 506/110.
1.

# Test the following conditions:

a.
Design conditions indicated.
b.
Reduction in capacity from design to minimum load in steps of [10] [25] [33]

# E.

Factory sound test [water-cooled chillers, before shipping, according to ARI 575] [air-
cooled chillers, before shipping, according to ARI 370].

# Test the following conditions:

Copyright 2013 AIA
MasterSpec Premium
03/13

# ROTARY-SCREW WATER CHILLERS

236426 - 38
a.
Design conditions indicated.
b.
Chiller operating at calculated worst-case sound condition.

# F.

Factory test and inspect evaporator[ and condenser] [, condenser, and heat-reclaim
condenser] according to ASME Boiler and Pressure Vessel Code: Section VIII, Division 1.

# G.

For chillers located indoors, rate sound power level according to ARI 575.

# H.

For chillers located outdoors, rate sound power level according to ARI 370.

# PART 3 - EXECUTION

3.1

# A.

Examine chillers before installation. Reject chillers that are damaged.

# B.

Examine roughing-in for equipment support, anchor-bolt sizes and locations, piping, and
electrical connections to verify actual locations, sizes, and other conditions affecting chiller

# C.

Proceed with installation only after unsatisfactory conditions have been corrected.
3.2

# A.

Install chillers on support structure indicated.

# Equipment Mounting:

1.
Install chillers on cast-in-place concrete equipment bases. Comply with requirements for
equipment bases and foundations specified in [Section 033000 "Cast-in-Place

# C.

Maintain manufacturer's recommended clearances for service and maintenance.

# D.

Charge chiller with refrigerant and fill with oil if not factory installed.
Copyright 2013 AIA
MasterSpec Premium

# ROTARY-SCREW WATER CHILLERS

236426 - 39

# E.

Install separate devices furnished by manufacturer and not factory installed.
3.3

# A.

Install brush-cleaning system control panel adjacent to chiller control panel.

# B.

Arrange piping to provide service access to four-way valve assembly without affecting access to
chiller. Secure valve to prevent lateral movement and vibration during operation.

# C.

Provide field electric power, as required, to each system control panel and electric actuated
valve.

# D.

Provide pneumatic piping with pressure regulator and isolation valve to each pneumatic supply
connection. Coordinate field source of air with manufacturer to ensure that requirements are

# E.

Interconnect brush-cleaning system controls with chiller controls. Coordinate requirements to
ensure safe, trouble-free operation.

# F.

Functionally test the entire brush-cleaning system, including the valve, actuator, position
indicator, and control panel, with chiller in operation.

# A.

Comply with requirements for piping specified in Section 232113 "Hydronic Piping," Section

# 232116 Hydronic Piping Specialties," [and] [Section 232300 "Refrigerant Piping"].

Drawings indicate general arrangement of piping, fittings, and specialties.

# B.

Install piping adjacent to chiller to allow service and maintenance.

# C.

Evaporator Fluid Connections: Connect to evaporator inlet with shutoff valve, [strainer,]
[flexible connector,] thermometer, and plugged tee with pressure gage. Connect to evaporator

# D.

Condenser Fluid Connections: Connect to condenser inlet with shutoff valve, [strainer,]
[flexible connector,] thermometer, and plugged tee with pressure gage. Connect to condenser

# E.

Heat-Reclaim Condenser Fluid Connections: Connect to condenser inlet with shutoff valve,
[strainer,] [flexible connector,] thermometer, and plugged tee with pressure gage. Connect to

# F.

Refrigerant Pressure Relief Device Connections: For chillers installed indoors, extend [vent
piping] [separate vent piping for each chiller] to the outdoors without valves or restrictions.

# ROTARY-SCREW WATER CHILLERS

236426 - 40
Comply with ASHRAE 15. Connect vent to chiller pressure relief device with flexible
connector and dirt leg with drain valve.

# G.

Connect each chiller drain connection with a union and drain pipe, and extend pipe, full size of
connection, to floor drain. Provide a shutoff valve at each connection.

# A.

Engage a factory-authorized service representative to perform startup service.
1.
Complete installation and startup checks according to manufacturer's written instructions.

# B.

Inspect field-assembled components, equipment installation, and piping and electrical
connections for proper assembly, installation, and connection.

# C.

Prepare test and inspection startup reports.
3.6

# A.

Engage a factory-authorized service representative to train Owner's maintenance personnel to
adjust, operate, and maintain chillers.[ Video record the training sessions.]


# Classification

- Document Type: GENERIC_DOCUMENT
- Confidence: 0.30
- Schema Pattern: unknown

